       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Angle Factor 19
       \type real
       \minimum 0.0
       \maximum 1.0
  A22, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Angle Factor 20
       \type real
       \minimum 0.0
       \maximum 1.0
  A23, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Angle Factor 21
       \type real
       \minimum 0.0
       \maximum 1.0
  A24, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Angle Factor 22
       \type real
       \minimum 0.0
       \maximum 1.0
  A25, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Angle Factor 23
       \type real
       \minimum 0.0
       \maximum 1.0
  A26, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Angle Factor 24
       \type real
       \minimum 0.0
       \maximum 1.0
  A27, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Angle Factor 25
       \type real
       \minimum 0.0
       \maximum 1.0
  A28, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Angle Factor 26
       \type real
       \minimum 0.0
       \maximum 1.0
  A29, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Angle Factor 27
       \type real
       \minimum 0.0
       \maximum 1.0
  A30, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Angle Factor 28
       \type real
       \minimum 0.0
       \maximum 1.0
  A31, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Angle Factor 29
       \type real
       \minimum 0.0
       \maximum 1.0
  A32, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Angle Factor 30
       \type real
       \minimum 0.0
       \maximum 1.0
  A33, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Angle Factor 31
       \type real
       \minimum 0.0
       \maximum 1.0
  A34, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Angle Factor 32
       \type real
       \minimum 0.0
       \maximum 1.0
  A35, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Angle Factor 33
       \type real
       \minimum 0.0
       \maximum 1.0
  A36, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Angle Factor 34
       \type real
       \minimum 0.0
       \maximum 1.0
  A37, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Angle Factor 35
       \type real
       \minimum 0.0
       \maximum 1.0
  A38, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Angle Factor 36
       \type real
       \minimum 0.0
       \maximum 1.0
  A39, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Angle Factor 37
       \type real
       \minimum 0.0
       \maximum 1.0
  A40, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Angle Factor 38
       \type real
       \minimum 0.0
       \maximum 1.0
  A41, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Angle Factor 39
       \type real
       \minimum 0.0
       \maximum 1.0
  A42, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Angle Factor 40
       \type real
       \minimum 0.0
       \maximum 1.0
  A43, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Angle Factor 41
       \type real
       \minimum 0.0
       \maximum 1.0
  A44, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Angle Factor 42
       \type real
       \minimum 0.0
       \maximum 1.0
  A45, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Angle Factor 43
       \type real
       \minimum 0.0
       \maximum 1.0
  A46, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Angle Factor 44
       \type real
       \minimum 0.0
       \maximum 1.0
  A47, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Angle Factor 45
       \type real
       \minimum 0.0
       \maximum 1.0
  A48, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Angle Factor 46
       \type real
       \minimum 0.0
       \maximum 1.0
  A49, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Angle Factor 47
       \type real
       \minimum 0.0
       \maximum 1.0
  A50, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Angle Factor 48
       \type real
       \minimum 0.0
       \maximum 1.0
  A51, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Angle Factor 49
       \type real
       \minimum 0.0
       \maximum 1.0
  A52, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Angle Factor 50
       \type real
       \minimum 0.0
       \maximum 1.0
  A53, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Angle Factor 51
       \type real
       \minimum 0.0
       \maximum 1.0
  A54, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Angle Factor 52
       \type real
       \minimum 0.0
       \maximum 1.0
  A55, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Angle Factor 53
       \type real
       \minimum 0.0
       \maximum 1.0
  A56, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Angle Factor 54
       \type real
       \minimum 0.0
       \maximum 1.0
  A57, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Angle Factor 55
       \type real
       \minimum 0.0
       \maximum 1.0
  A58, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Angle Factor 56
       \type real
       \minimum 0.0
       \maximum 1.0
  A59, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Angle Factor 57
       \type real
       \minimum 0.0
       \maximum 1.0
  A60, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Angle Factor 58
       \type real
       \minimum 0.0
       \maximum 1.0
  A61, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Angle Factor 59
       \type real
       \minimum 0.0
       \maximum 1.0
  A62, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Angle Factor 60
       \type real
       \minimum 0.0
       \maximum 1.0
  A63, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Angle Factor 61
       \type real
       \minimum 0.0
       \maximum 1.0
  A64, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Angle Factor 62
       \type real
       \minimum 0.0
       \maximum 1.0
  A65, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Angle Factor 63
       \type real
       \minimum 0.0
       \maximum 1.0
  A66, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Angle Factor 64
       \type real
       \minimum 0.0
       \maximum 1.0
  A67, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Angle Factor 65
       \type real
       \minimum 0.0
       \maximum 1.0
  A68, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Angle Factor 66
       \type real
       \minimum 0.0
       \maximum 1.0
  A69, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Angle Factor 67
       \type real
       \minimum 0.0
       \maximum 1.0
  A70, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Angle Factor 68
       \type real
       \minimum 0.0
       \maximum 1.0
  A71, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Angle Factor 69
       \type real
       \minimum 0.0
       \maximum 1.0
  A72, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Angle Factor 70
       \type real
       \minimum 0.0
       \maximum 1.0
  A73, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Angle Factor 71
       \type real
       \minimum 0.0
       \maximum 1.0
  A74, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Angle Factor 72
       \type real
       \minimum 0.0
       \maximum 1.0
  A75, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Angle Factor 73
       \type real
       \minimum 0.0
       \maximum 1.0
  A76, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Angle Factor 74
       \type real
       \minimum 0.0
       \maximum 1.0
  A77, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Angle Factor 75
       \type real
       \minimum 0.0
       \maximum 1.0
  A78, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Angle Factor 76
       \type real
       \minimum 0.0
       \maximum 1.0
  A79, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Angle Factor 77
       \type real
       \minimum 0.0
       \maximum 1.0
  A80, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Angle Factor 78
       \type real
       \minimum 0.0
       \maximum 1.0
  A81, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Angle Factor 79
       \type real
       \minimum 0.0
       \maximum 1.0
  A82, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Angle Factor 80
       \type real
       \minimum 0.0
       \maximum 1.0
  A83, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Angle Factor 81
       \type real
       \minimum 0.0
       \maximum 1.0
  A84, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Angle Factor 82
       \type real
       \minimum 0.0
       \maximum 1.0
  A85, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Angle Factor 83
       \type real
       \minimum 0.0
       \maximum 1.0
  A86, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Angle Factor 84
       \type real
       \minimum 0.0
       \maximum 1.0
  A87, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Angle Factor 85
       \type real
       \minimum 0.0
       \maximum 1.0
  A88, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Angle Factor 86
       \type real
       \minimum 0.0
       \maximum 1.0
  A89, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Angle Factor 87
       \type real
       \minimum 0.0
       \maximum 1.0
  A90, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Angle Factor 88
       \type real
       \minimum 0.0
       \maximum 1.0
  A91, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Angle Factor 89
       \type real
       \minimum 0.0
       \maximum 1.0
  A92, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Angle Factor 90
       \type real
       \minimum 0.0
       \maximum 1.0
  A93, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Angle Factor 91
       \type real
       \minimum 0.0
       \maximum 1.0
  A94, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Angle Factor 92
       \type real
       \minimum 0.0
       \maximum 1.0
  A95, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Angle Factor 93
       \type real
       \minimum 0.0
       \maximum 1.0
  A96, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Angle Factor 94
       \type real
       \minimum 0.0
       \maximum 1.0
  A97, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Angle Factor 95
       \type real
       \minimum 0.0
       \maximum 1.0
  A98, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Angle Factor 96
       \type real
       \minimum 0.0
       \maximum 1.0
  A99, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Angle Factor 97
       \type real
       \minimum 0.0
       \maximum 1.0
  A100, \field Surface 98 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N98,  \field Angle Factor 98
        \type real
        \minimum 0.0
        \maximum 1.0
  A101, \field Surface 99 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N99,  \field Angle Factor 99
        \type real
        \minimum 0.0
        \maximum 1.0
  A102, \field Surface 100 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N100; \field Angle Factor 100
        \type real
        \minimum 0.0
        \maximum 1.0

Lights,
   \memo Sets internal gains for lights in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
       \min-fields 11
  A1 , \field Name
       \required-field
       \type alpha
       \reference LightsNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to design level of lights, generally (0.0 - 1.0)
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of lights
       \note for this set of attributes
       \note Choices: LightingLevel => Lighting Level -- simply enter watts of lights
       \note Watts/Area => Watts per Zone Floor Area -- enter the number to apply. Value * Floor Area = Lights
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Lights
       \type choice
       \key LightingLevel
       \key Watts/Area
       \key Watts/Person
       \default LightingLevel
  N1 , \field Lighting Level
       \units W
       \type real
       \minimum 0
       \ip-units W
  N2 , \field Watts per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units W/ft2
  N3 , \field Watts per Person
       \type real
       \minimum 0
       \units W/person
       \ip-units W/person
  N4 , \field Return Air Fraction
       \note Used only for sizing calculation if return-air-fraction
       \note coefficients are specified.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Visible
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Fraction Replaceable
       \note For Daylighting:Controls must be 0 or 1:  0 = no dimming control, 1 = full dimming control
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A6 , \field Return Air Fraction Calculated from Plenum Temperature
       \type choice
       \key Yes
       \key No
       \default No
  N8 , \field Return Air Fraction Function of Plenum Temperature Coefficient 1
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \minimum 0.0
       \default 0.0
  N9 , \field Return Air Fraction Function of Plenum Temperature Coefficient 2
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \units 1/K
       \minimum 0.0
       \default 0.0
  A7 , \field Return Air Heat Gain Node Name
       \note Name of the return air node for this heat gain.
       \note If left blank, defaults to the first return air node for the zone.
       \note Leave this field blank when using a ZoneList name.
       \type node
  A8 ; \field Exhaust Air Heat Gain Node Name
       \note Name of the exhaust air node for this heat gain.
       \note If the node name is entered, return heat gain will be shared by both return and exhaust air nodes.
       \note The air properties of both nodes are weighted by both node mass flow rates.
       \type node

ElectricEquipment,
   \memo Sets internal gains for electric equipment in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
   \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
       \reference ElectricEquipmentNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to design level of electric equipment, generally (0.0 - 1.0)
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of electric equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Equipment Level -- simply enter watts of equipment
       \note Watts/Area => Watts per Zone Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \default EquipmentLevel
  N1 , \field Design Level
       \units W
       \type real
       \minimum 0
       \ip-units W
  N2 , \field Watts per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units W/ft2
  N3 , \field Watts per Person
       \type real
       \minimum 0
       \units W/person
       \ip-units W/person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

GasEquipment,
   \memo Sets internal gains and contaminant rates for gas equipment in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
   \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to design level of gas equipment, generally (0.0 - 1.0)
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of gas equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Zone Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
       \default EquipmentLevel
  N1 , \field Design Level
       \units W
       \type real
       \minimum 0
       \ip-units Btu/h
  N2 , \field Power per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \minimum 0
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \default 0.0
       \minimum 0.0
       \maximum 4.0E-7
       \note The default value assumes the equipment is fully vented.
       \note For unvented equipment, a suggested value is 3.45E-8 m3/s-W. This value is
       \note converted from a natural gas CO2 emission rate of 117 lbs CO2 per million Btu.
       \note The maximum value assumes to be 10 times of the recommended value.
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HotWaterEquipment,
   \memo Sets internal gains for hot water equipment in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
   \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to design level of hot water equipment, generally (0.0 - 1.0)
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of hot water equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Zone Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
       \default EquipmentLevel
  N1 , \field Design Level
       \units W
       \type real
       \minimum 0
       \ip-units Btu/h
  N2 , \field Power per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \minimum 0
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

SteamEquipment,
   \memo Sets internal gains for steam equipment in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
   \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to design level of steam equipment, generally (0.0 - 1.0)
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of steam equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Zone Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
       \default EquipmentLevel
  N1 , \field Design Level
       \units W
       \type real
       \minimum 0
       \ip-units Btu/h
  N2 , \field Power per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \minimum 0
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

OtherEquipment,
   \memo Sets internal gains or losses for "other" equipment in the zone.
   \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
   \min-fields 11
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Fuel Type
       \type choice
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
       \key DistrictCooling
       \default None
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to design level of other equipment, generally (0.0 - 1.0)
  A5 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of other equipment.
       \note to set a loss, use a negative value in the following fields.
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Zone Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
       \default EquipmentLevel
  N1 , \field Design Level
       \units W
       \type real
       \ip-units Btu/h
  N2 , \field Power per Zone Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \default 0.0
       \minimum 0.0
       \maximum 4.0E-7
       \note The default value assumes the equipment is fully vented.
  A6 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

ElectricEquipment:ITE:AirCooled,
   \memo This object describes air-cooled electric information technology equipment (ITE) which has
   \memo variable power consumption as a function of loading and temperature.
   \memo If a Zone comprised of more than one Space is specified
   \memo then this definition applies to all applicable spaces, and each instance will
   \memo be named with the Space Name plus this Object Name.
       \min-fields 28
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \required-field
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Air Flow Calculation Method
       \note The specified method is used to calculate the IT inlet temperature and zone return
       \note air temperature. If FlowFromSystem is chosen, the zone is assumed to be well-mixed.
       \note If FlowControlWithApproachTemperatures is chosen, Supply and Return approach temperature
       \note should be defined to indicate the temperature difference due to the air distribution. When
       \note FlowControlWithApproachTemperatures is chosen, the inputs of Air Inlet Connection Type, Design Recirculation Fraction
       \note and Recirculation Function of Loading and Supply Temperature Curve Name are ignored. For multiple
       \note ITE objects defined for one zone, the same calculation method should apply.
       \note The FlowControlWithApproachTemperatures only applies to ITE zones with single duct VAV terminal unit.
       \note Other return air heat gains from window or lights are not allowed when FlowControlWithApproachTemperatures is chosen.
       \type choice
       \key FlowFromSystem
       \key FlowControlWithApproachTemperatures
       \default FlowFromSystem
  A4 , \field Design Power Input Calculation Method
       \note The entered calculation method is used to specify the design power input
       \note Watts/Unit => Watts per Unit -- Design Power = Watts per Unit * Number of Units
       \note Watts/Area => Watts per Zone Floor Area -- Design Power = Watts per Zone Floor Area * Floor Area
       \type choice
       \key Watts/Unit
       \key Watts/Area
       \default Watts/Unit
  N1 , \field Watts per Unit
       \units W
       \type real
       \minimum 0
       \ip-units W
  N2 , \field Number of Units
       \type real
       \minimum 0
       \default 1
  N3 , \field Watts per Zone Floor Area
       \type real
       \minimum 0
       \units W/m2
       \ip-units W/ft2
  A5 , \field Design Power Input Schedule Name
       \note Operating schedule for this equipment, fraction applied to the design power input,
       \note generally (0.0 - 1.0)
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A6 , \field CPU Loading  Schedule Name
       \note CPU loading schedule for this equipment as a fraction from 0.0 (idle) to 1.0 (full load).
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A7 , \field CPU Power Input Function of Loading and Air Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note The name of a two-variable curve or table lookup object which modifies the CPU power
       \note input as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
  N4 , \field Design Fan Power Input Fraction
       \note The fraction of the total power input at design conditions which is for the cooling fan(s)
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N5,  \field Design Fan Air Flow Rate per Power Input
       \note The cooling fan air flow rate per total electric power input at design conditions
       \required-field
       \type real
       \units m3/s-W
       \minimum 0.0
  A8 , \field Air Flow Function of Loading and Air Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note The name of a two-variable curve or table lookup object which modifies the cooling
       \note air flow rate as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
  A9 , \field Fan Power Input Function of Flow Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note The name of a single-variable curve or table lookup object which modifies the cooling
       \note fan power as a function of flow fraction (x).
       \note This curve (table) should equal 1.0 at a flow fraction of 1.0.
  N6,  \field Design Entering Air Temperature
       \note The entering air temperature at design conditions.
       \type real
       \units C
       \default 15.0
  A10, \field Environmental Class
       \note Specifies the allowable operating conditions for the air inlet conditions.
       \note Used for reporting time outside allowable conditions.
       \type choice
       \key None
       \key A1
       \key A2
       \key A3
       \key A4
       \key B
       \key C
       \default None
  A11, \field Air Inlet Connection Type
       \note Specifies the type of connection between the zone and the ITE air inlet node.
       \note AdjustedSupply = ITE inlet temperature will be the current Supply Air Node temperature
       \note adjusted by the current recirculation fraction.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note ZoneAirNode = ITE air inlet condition is  the average zone condition.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note RoomAirModel = ITE air inlet and outlet are connected to room air model nodes.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type choice
       \key AdjustedSupply
       \key ZoneAirNode
       \key RoomAirModel
       \default AdjustedSupply
  A12, \field Air Inlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air inlet.
       \type object-list
       \object-list RoomAirNodes
  A13, \field Air Outlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air outlet.
       \type object-list
       \object-list RoomAirNodes
  A14, \field Supply Air Node Name
       \note Name of the supply air inlet node serving this ITE. Required if the
       \note Air Node Connection Type = AdjustedSupply. Also required if
       \note Calculation Method = FlowControlWithApproachTemperatures. Also required if reporting of
       \note Supply Heat Index is desired.
       \type node
  N7,  \field Design Recirculation Fraction
       \note The recirculation fraction for this equipment at design conditions. This field is used only
       \note if the Air Node Connection Type = AdjustedSupply. The default is 0.0 (no recirculation).
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  A15, \field Recirculation Function of Loading and Supply Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note The name of a two-variable curve or table lookup object which modifies the recirculation
       \note fractionas a function of CPU loading (x) and supply air node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).This field is used only if the
       \note Air Node Connection Type = AdjustedSupply. If this curve is left blank, then the curve
       \note is assumed to always equal 1.0.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
  N8 , \field Design Electric Power Supply Efficiency
       \note The efficiency of the power supply system serving this ITE
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A16, \field Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note The name of a single-variable curve or table lookup object which modifies the electric
       \note power supply efficiency as a function of part-load ratio (x).
       \note This curve (table) should equal 1.0 at full load (PLR = 1.0).
       \note If this curve is left blank, then the curve is assumed to always equal 1.0.
  N9 , \field Fraction of Electric Power Supply Losses to Zone
       \note Fraction of the electric power supply losses which are a heat gain to the zone
       \note If this field is <1.0, the remainder of the losses are assumed to be lost to the outdoors.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A17, \field CPU End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-CPU
  A18, \field Fan End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-Fans
  A19, \field Electric Power Supply End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-UPS
  N10, \field Supply Temperature Difference
       \note The difference of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A20, \field Supply Temperature Difference Schedule
       \note The difference schedule of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames
  N11, \field Return Temperature Difference
       \note The difference of the the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A21; \field Return Temperature Difference Schedule
       \note The difference schedule of the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames

ZoneBaseboard:OutdoorTemperatureControlled,
       \memo Specifies outside temperature-controlled electric baseboard heating.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 8
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to capacity of the baseboard heat equipment, generally (0.0 - 1.0)
  N1 , \field Capacity at Low Temperature
       \required-field
       \type real
       \units W
       \minimum> 0
  N2 , \field Low Temperature
       \required-field
       \units C
       \type real
  N3 , \field Capacity at High Temperature
       \required-field
       \type real
       \units W
       \minimum 0
  N4 , \field High Temperature
       \required-field
       \units C
       \type real
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General


SwimmingPool:Indoor,
       \memo Specifies an indoor swimming pools linked to a floor surface.
       \memo The pool is assumed to cover the entire floor to which it is linked.
       \min-fields 16
  A1,  \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2,  \field Surface Name
       \required-field
       \note Name of the floor surface where the pool is located.
       \type object-list
       \object-list FloorSurfaceNames
  N1,  \field Average Depth
       \required-field
       \type real
       \units m
  A3,  \field Activity Factor Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4,  \field Make-up Water Supply Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A5,  \field Cover Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N2,  \field Cover Evaporation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N3,  \field Cover Convection Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N4,  \field Cover Short-Wavelength Radiation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N5,  \field Cover Long-Wavelength Radiation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A6,  \field Pool Water Inlet Node
       \required-field
       \type node
  A7,  \field Pool Water Outlet Node
       \required-field
       \type node
  N6,  \field Pool Heating System Maximum Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N7,  \field Pool Miscellaneous Equipment Power
       \note Power input per pool water flow rate
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \type real
       \minimum 0.0
  A8,  \field Setpoint Temperature Schedule
       \required-field
       \type object-list
       \object-list ScheduleNames
  N8,  \field Maximum Number of People
       \required-field
       \minimum 0.0
  A9,  \field People Schedule
       \type object-list
       \object-list ScheduleNames
  A10; \field People Heat Gain Schedule
       \type object-list
       \object-list ScheduleNames

ZoneContaminantSourceAndSink:CarbonDioxide,
   \memo Represents internal CO2 gains and sinks in the zone.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Design Generation Rate
       \units m3/s
       \type real
       \note Positive values represent sources and negative values represent sinks.
  A3 ; \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the Design Generation Rate

ZoneContaminantSourceAndSink:Generic:Constant,
   \memo Sets internal generic contaminant gains and sinks in a zone with constant values.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Design Generation Rate
       \units m3/s
       \type real
       \minimum 0.0
       \note The values represent source.
  A3 , \field Generation Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the Design Generation Rate
  N2 , \field Design Removal Coefficient
       \units m3/s
       \type real
       \minimum 0.0
       \note The value represent sink.
  A4 ; \field Removal Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design removal Coefficient

SurfaceContaminantSourceAndSink:Generic:PressureDriven,
   \memo Simulate generic contaminant source driven by the pressure difference across a surface.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Surface Name
       \required-field
       \type object-list
       \object-list SurfAndSubSurfNames
  N1 , \field Design Generation Rate Coefficient
       \units m3/s
       \type real
       \minimum 0.0
  A3 , \field Generation Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design Generation Rate Coefficient
  N2 ; \field Generation Exponent
       \units dimensionless
       \type real
       \minimum> 0.0
       \maximum 1.0

ZoneContaminantSourceAndSink:Generic:CutoffModel,
   \memo Simulate generic contaminant source driven by the cutoff concentration model.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Design Generation Rate Coefficient
       \units m3/s
       \type real
       \minimum 0.0
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design Generation Rate Coefficient
  N2 ; \field Cutoff Generic Contaminant at which Emission Ceases
       \units ppm
       \type real
       \minimum> 0.0
       \note When the zone concentration level is greater than the cutoff level, emission stops,
       \note and the source level is zero.

ZoneContaminantSourceAndSink:Generic:DecaySource,
   \memo Simulate generic contaminant source driven by the cutoff concentration model.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Initial Emission Rate
       \units m3/s
       \type real
       \minimum 0.0
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
  N2 ; \field Delay Time Constant
       \units s
       \type real
       \minimum> 0.0

SurfaceContaminantSourceAndSink:Generic:BoundaryLayerDiffusion,
   \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  N1 , \field Mass Transfer Coefficient
       \units m/s
       \type real
       \minimum 0.0
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
  N2 ; \field Henry Adsorption Constant or Partition Coefficient
       \units dimensionless
       \type real
       \minimum> 0.0

SurfaceContaminantSourceAndSink:Generic:DepositionVelocitySink,
   \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  N1 , \field Deposition Velocity
       \units m/s
       \type real
       \minimum 0.0
  A3 ; \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
   \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Deposition Rate
       \units m/s
       \type real
       \minimum 0.0
  A3 ; \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.

\group Daylighting

Daylighting:Controls,
       \extensible:3 - repeat last three fields remembering to remove ; from "inner" fields.
       \min-fields 16
       \memo Dimming of overhead electric lighting is determined from each reference point.
       \memo Glare from daylighting is also calculated.
  A1,  \field Name
       \required-field
       \type alpha
       \reference DaylightingControlNames
  A2,  \field Zone or Space Name
       \required-field
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  A3,  \field Daylighting Method
       \type choice
       \key SplitFlux
       \key DElight
       \default SplitFlux
  A4,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
  A5,  \field Lighting Control Type
       \type choice
       \key Continuous
       \key Stepped
       \key ContinuousOff
       \default Continuous
  N1,  \field Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
       \type real
       \minimum 0.0
       \maximum 0.6
       \default 0.3
  N2,  \field Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
       \type real
       \minimum 0.0
       \maximum 0.6
       \default 0.2
  N3,  \field Number of Stepped Control Steps
       \note The number of steps, excluding off, in a stepped lighting control system.
       \note If Lighting Control Type is Stepped, this field must be greater than zero.
       \note The steps are assumed to be equally spaced.
       \type integer
       \minimum 1
       \default 1
  N4,  \field Probability Lighting will be Reset When Needed in Manual Stepped Control
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A6,  \field Glare Calculation Daylighting Reference Point Name
       \type object-list
       \object-list DaylightReferencePointNames
  N5,  \field Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
       \units deg
       \minimum 0
       \maximum 360
       \default 0
  N6,  \field Maximum Allowable Discomfort Glare Index
       \type real
       \minimum 1
       \note The default is for general office work
       \default 22
  N7,  \field DElight Gridding Resolution
       \units m2
       \type real
       \note Maximum surface area for nodes in gridding all surfaces in the DElight zone.
       \note All reflective and transmitting surfaces will be subdivided
       \note into approximately square nodes that do not exceed this maximum.
       \note Higher resolution subdivisions require greater calculation times,
       \note but generally produce more accurate results.
       \minimum> 0.0
  A7,  \field Daylighting Reference Point 1 Name
       \type object-list
       \object-list DaylightReferencePointNames
       \begin-extensible
       \required-field
  N8,  \field Fraction of Lights Controlled by Reference Point 1
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N9,  \field Illuminance Setpoint at Reference Point 1
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A8,  \field Daylighting Reference Point 2 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N10, \field Fraction of Lights Controlled by Reference Point 2
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N11, \field Illuminance Setpoint at Reference Point 2
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A9,  \field Daylighting Reference Point 3 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N12, \field Fraction of Lights Controlled by Reference Point 3
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N13, \field Illuminance Setpoint at Reference Point 3
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A10, \field Daylighting Reference Point 4 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N14, \field Fraction of Lights Controlled by Reference Point 4
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N15, \field Illuminance Setpoint at Reference Point 4
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A11, \field Daylighting Reference Point 5 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N16, \field Fraction of Lights Controlled by Reference Point 5
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N17, \field Illuminance Setpoint at Reference Point 5
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A12, \field Daylighting Reference Point 6 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N18, \field Fraction of Zone Controlled by Reference Point 6
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N19, \field Illuminance Setpoint at Reference Point 6
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A13, \field Daylighting Reference Point 7 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N20, \field Fraction of Lights Controlled by Reference Point 7
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N21, \field Illuminance Setpoint at Reference Point 7
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A14, \field Daylighting Reference Point 8 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N22, \field Fraction of Lights Controlled by Reference Point 8
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N23, \field Illuminance Setpoint at Reference Point 8
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A15, \field Daylighting Reference Point 9 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N24, \field Fraction of Zone Controlled by Reference Point 9
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N25, \field Illuminance Setpoint at Reference Point 9
       \units lux
       \type real
       \minimum 0.0
       \default 500
  A16, \field Daylighting Reference Point 10 Name
       \type object-list
       \object-list DaylightReferencePointNames
  N26, \field Fraction of Lights Controlled by Reference Point 10
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N27; \field Illuminance Setpoint at Reference Point 10
       \units lux
       \type real
       \minimum 0.0
       \default 500

Daylighting:ReferencePoint,
       \min-fields 5
       \memo Used by Daylighting:Controls to identify the reference point coordinates for each sensor.
       \memo Reference points are given in coordinates specified in the GlobalGeometryRules object
       \memo Daylighting Reference Point CoordinateSystem field.
  A1,  \field Name
       \required-field
       \type alpha
       \reference DaylightReferencePointNames
  A2,  \field Zone or Space Name
       \required-field
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N1,  \field X-Coordinate of Reference Point
       \units m
       \required-field
       \type real
  N2,  \field Y-Coordinate of Reference Point
       \units m
       \required-field
       \type real
  N3;  \field Z-Coordinate of Reference Point
       \units m
       \default 0.8
       \type real

Daylighting:DELight:ComplexFenestration,
       \min-fields 5
       \memo Used for DElight Complex Fenestration of all types
  A1,  \field Name
       \required-field
       \note Only used for user reference
       \type alpha
  A2,  \field Complex Fenestration Type
       \required-field
       \note Used to select the appropriate Complex Fenestration BTDF data
       \type alpha
  A3,  \field Building Surface Name
       \required-field
       \note This is a reference to a valid surface object (such as BuildingSurface:Detailed) hosting
       \note this complex fenestration, analogous to the base surface Name
       \note field for subsurfaces such as Windows.
       \type object-list
       \object-list SurfaceNames
  A4,  \field Window Name
       \required-field
       \note This is a reference to a valid FenestrationSurface:Detailed window object
       \note used to account for the geometry, and the solar and thermal gains/losses,
       \note of the Complex Fenestration
       \type object-list
       \object-list SubSurfNames
  N1;  \field Fenestration Rotation
       \units deg
       \type real
       \note In-plane counter-clockwise rotation angle of the Complex Fenestration
       \note optical reference direction and the base edge of the Complex Fenestration.
       \note The Rotation will typically be zero when the host and CFS surfaces
       \note are rectangular and height and width edges are aligned.
       \default 0.0

DaylightingDevice:Tubular,
       \memo Defines a tubular daylighting device (TDD) consisting of three components:
       \memo a dome, a pipe, and a diffuser. The dome and diffuser are defined separately using the
       \memo FenestrationSurface:Detailed object.
       \extensible:2 Duplicate the last two fields Transition Zone Name and Transition Zone Length
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Dome Name
       \note This must refer to a subsurface object of type TubularDaylightDome
       \required-field
       \type object-list
       \object-list SubSurfNames
  A3 , \field Diffuser Name
       \note This must refer to a subsurface object of type TubularDaylightDiffuser
       \note Delivery zone is specified in the diffuser object
       \required-field
       \type object-list
       \object-list SubSurfNames
  A4 , \field Construction Name
       \required-field
       \type object-list
       \object-list ConstructionNames
  N1 , \field Diameter
       \required-field
       \units m
       \type real
       \minimum> 0
  N2 , \field Total Length
       \note The exterior exposed length is the difference between total and sum of zone lengths
       \required-field
       \units m
       \type real
       \minimum> 0
  N3 , \field Effective Thermal Resistance
       \note R value between TubularDaylightDome and TubularDaylightDiffuser
       \units m2-K/W
       \type real
       \minimum> 0
       \default 0.28
  A5 , \field Transition Zone 1 Name
       \begin-extensible
       \type object-list
       \object-list ZoneNames
  N4 , \field Transition Zone 1 Length
       \units m
       \type real
       \minimum 0.0
  A6 , \field Transition Zone 2 Name
       \type object-list
       \object-list ZoneNames
  N5 , \field Transition Zone 2 Length
       \units m
       \type real
       \minimum 0.0
  A7 , \field Transition Zone 3 Name
       \type object-list
       \object-list ZoneNames
  N6 , \field Transition Zone 3 Length
       \units m
       \type real
       \minimum 0.0
  A8 , \field Transition Zone 4 Name
       \type object-list
       \object-list ZoneNames
  N7; \field Transition Zone 4 Length
       \units m
       \type real
       \minimum 0.0

DaylightingDevice:Shelf,
       \memo Defines a daylighting which can have an inside shelf, an outside shelf, or both.
       \memo The inside shelf is defined as a building surface and the outside shelf is defined
       \memo as a shading surface.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Window Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  A3 , \field Inside Shelf Name
       \note This must refer to a BuildingSurface:Detailed or equivalent object
       \note This surface must be its own Surface for other side boundary conditions.
       \type object-list
       \object-list SurfaceNames
  A4 , \field Outside Shelf Name
       \note This must refer to a Shading:Zone:Detailed object
       \type object-list
       \object-list AttachedShadingSurfNames
  A5 , \field Outside Shelf Construction Name
       \note Required if outside shelf is specified
       \type object-list
       \object-list ConstructionNames
  N1 ; \field View Factor to Outside Shelf
       \type real
       \minimum 0.0
       \maximum 1.0

DaylightingDevice:LightWell,
       \min-fields 5
       \memo Applies only to exterior windows in daylighting-controlled zones or
       \memo in zones that share an interior window with a daylighting-controlled  zone.
       \memo Generally used with skylights.
  A1,  \field Exterior Window Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  N1,  \field Height of Well
       \note Distance from Bottom of Window to Bottom of Well
       \required-field
       \type real
       \units m
       \minimum 0.0
  N2,  \field Perimeter of Bottom of Well
       \required-field
       \units m
       \type real
       \minimum> 0.0
  N3,  \field Area of Bottom of Well
       \required-field
       \type real
       \units m2
       \minimum> 0.0
  N4;  \field Visible Reflectance of Well Walls
       \required-field
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0

Output:DaylightFactors,
   \memo Reports hourly daylight factors for each exterior window for four sky types
   \memo (clear, turbid clear, intermediate, and overcast).
  \format singleLine
   A1;  \field Reporting Days
   \required-field
   \type choice
   \key SizingDays
   \key AllShadowCalculationDays

Output:IlluminanceMap,
   \min-fields 9
   \memo reference points are given in coordinates specified in the GlobalGeometryRules object
   \memo Daylighting Reference Point CoordinateSystem field
  A1 , \field Name
       \required-field
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Z height
       \units m
       \type real
       \default 0.0
  N2 , \field X Minimum Coordinate
       \units m
       \type real
       \default 0.0
  N3 , \field X Maximum Coordinate
       \units m
       \type real
       \default 1.0
  N4 , \field Number of X Grid Points
       \note Maximum number of total grid points must be <= 2500 (X*Y)
       \type integer
       \minimum 1
       \default 2
  N5 , \field Y Minimum Coordinate
       \units m
       \type real
       \default 0.0
  N6 , \field Y Maximum Coordinate
       \units m
       \type real
       \default 1.0
  N7 ; \field Number of Y Grid Points
       \note Maximum number of total grid points must be <= 2500 (X*Y)
       \type integer
       \minimum 1
       \default 2

OutputControl:IlluminanceMap:Style,
       \memo default style for the Daylighting Illuminance Map is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. fixed puts spaces between
       \memo the "columns"
       \unique-object
   A1; \field Column Separator
       \type choice
       \key Comma
       \key Tab
       \key Fixed
       \default Comma

\group Zone Airflow

ZoneInfiltration:DesignFlowRate,
       \memo  Infiltration is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:
       \memo  Infiltration=Idesign * FSchedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList.
       \min-fields 12
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of infiltration
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/ExteriorArea => Flow per Exterior Surface Area - Value * Exterior Surface Area (zone) = Design Flow Rate
       \note Flow/ExteriorWallArea => Flow per Exterior Surface Area - Value * Exterior Wall Surface Area (zone) = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note  "Idesign" in Equation is the result.
       \type choice
       \key Flow/Zone
       \key Flow/Area
       \key Flow/ExteriorArea
       \key Flow/ExteriorWallArea
       \key AirChanges/Hour
       \default Flow/Zone
  N1 , \field Design Flow Rate
       \units m3/s
       \type real
       \minimum 0
       \ip-units ft3/min
  N2 , \field Flow per Zone Floor Area
       \type real
       \minimum 0
       \units m3/s-m2
  N3 , \field Flow per Exterior Surface Area
       \note use key Flow/ExteriorArea for all exterior surface area
       \note use key Flow/ExteriorWallArea to include only exterior wall area
       \units m3/s-m2
       \type real
       \minimum 0
  N4 , \field Air Changes per Hour
       \units 1/hr
       \type real
       \minimum 0
  N5 , \field Constant Term Coefficient
       \note  "A" in Equation
       \type real
       \default 1
  N6 , \field Temperature Term Coefficient
       \note  "B" in Equation
       \type real
       \default 0
  N7 , \field Velocity Term Coefficient
       \note  "C" in Equation
       \type real
       \default 0
  N8 ; \field Velocity Squared Term Coefficient
       \note  "D" in Equation
       \type real
       \default 0

ZoneInfiltration:EffectiveLeakageArea,
       \min-fields 6
       \memo  Infiltration is specified as effective leakage area at 4 Pa, schedule fraction, stack and wind coefficients, and
       \memo  is a function of temperature difference and wind speed:
       \memo  Infiltration=FSchedule * (AL /1000) SQRT(Cs*|(Tzone-Todb)| +  Cw*WindSpd**2 )
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N1 , \field Effective Air Leakage Area
       \units cm2
       \note "AL" in Equation
       \note units are cm2 (square centimeters)
       \minimum> 0
       \type real
       \required-field
  N2 , \field Stack Coefficient
       \note "Cs" in Equation
       \minimum> 0
       \type real
       \required-field
  N3 ; \field Wind Coefficient
       \note "Cw" in Equation
       \minimum> 0
       \type real
       \required-field

ZoneInfiltration:FlowCoefficient,
       \min-fields 8
       \memo  Infiltration is specified as flow coefficient, schedule fraction, stack and wind coefficients, and
       \memo  is a function of temperature difference and wind speed:
       \memo  Infiltration=FSchedule * SQRT( (c * Cs*|(Tzone-Todb)|**n)**2 + (c* Cw*(s * WindSpd)**2n)**2 )
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N1 , \field Flow Coefficient
       \note "c" in Equation
       \minimum> 0
       \type real
       \required-field
  N2 , \field Stack Coefficient
       \note "Cs" in Equation
       \minimum> 0
       \type real
       \required-field
  N3 , \field Pressure Exponent
       \note "n" in Equation
       \minimum> 0
       \type real
       \default 0.67
  N4 , \field Wind Coefficient
       \note "Cw" in Equation
       \minimum> 0
       \type real
       \required-field
  N5 ; \field Shelter Factor
       \note "s" in Equation
       \minimum> 0
       \type real
       \required-field

ZoneVentilation:DesignFlowRate,
   \memo  Ventilation is specified as a design level which is modified by a schedule fraction, temperature difference and wind speed:
   \memo  Ventilation=Vdesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
   \min-fields 15
  A1 , \field Name
       \required-field
       \type alpha
       \reference VentilationNames
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note  "Vdesign" in Equation is the result.
       \type choice
       \key Flow/Zone
       \key Flow/Area
       \key Flow/Person
       \key AirChanges/Hour
       \default Flow/Zone
  N1 , \field Design Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N2 , \field Flow Rate per Zone Floor Area
       \type real
       \minimum 0
       \units m3/s-m2
  N3 , \field Flow Rate per Person
       \type real
       \minimum 0
       \units m3/s-person
  N4 , \field Air Changes per Hour
       \units 1/hr
       \type real
       \minimum 0
  A5 , \field Ventilation Type
       \type choice
       \key Natural
       \key Intake
       \key Exhaust
       \key Balanced
       \default Natural
  N5 , \field Fan Pressure Rise
       \note pressure rise across the fan
       \type real
       \units Pa
       \minimum 0
       \default 0
  N6 , \field Fan Total Efficiency
       \type real
       \minimum> 0
       \default 1
  N7 , \field Constant Term Coefficient
       \note  "A" in Equation
       \type real
       \default 1
  N8 , \field Temperature Term Coefficient
       \note  "B" in Equation
       \type real
       \default 0
  N9 , \field Velocity Term Coefficient
       \note  "C" in Equation
       \type real
       \default 0
  N10, \field Velocity Squared Term Coefficient
       \note  "D" in Equation
       \type real
       \default 0
  N11, \field Minimum Indoor Temperature
       \note this is the indoor temperature below which ventilation is shutoff
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default -100
  A6 , \field Minimum Indoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time below which
       \note ventilation is shutoff.
  N12, \field Maximum Indoor Temperature
       \note this is the indoor temperature above which ventilation is shutoff
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default 100
  A7 , \field Maximum Indoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time above which
       \note ventilation is shutoff.
  N13, \field Delta Temperature
       \note This is the temperature differential between indoor and outdoor below which ventilation is shutoff.
       \note If ((IndoorTemp - OutdoorTemp) < DeltaTemperature) then ventilation is not allowed.
       \note For example, if delta temperature is 2C, ventilation is assumed to be available if the outside air temperature
       \note is at least 2C cooler than the zone air temperature. The values for this field can include negative numbers.
       \note This allows ventilation to occur even if the outdoor temperature is above the indoor temperature.
       \units deltaC
       \type real
       \minimum -100
       \default -100
  A8 , \field Delta Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the temperature differential between indoor and outdoor
       \note versus time below which ventilation is shutoff.
  N14, \field Minimum Outdoor Temperature
       \note this is the outdoor temperature below which ventilation is shutoff
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default -100
  A9 , \field Minimum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time below which
       \note ventilation is shutoff.
  N15, \field Maximum Outdoor Temperature
       \note this is the outdoor temperature above which ventilation is shutoff
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default 100
  A10, \field Maximum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time above which
       \note ventilation is shutoff.
  N16; \field Maximum Wind Speed
       \note this is the outdoor wind speed above which ventilation is shutoff
       \units m/s
       \type real
       \minimum 0
       \maximum 40
       \default 40

ZoneVentilation:WindandStackOpenArea,
  \min-fields 8
       \memo This object is specified as natural ventilation driven by wind and stack effect only:
       \memo Ventilation Wind = Cw * Opening Area * Schedule * WindSpd
       \memo Ventilation Stack = Cd * Opening Area * Schedule * SQRT(2*g*DH*(|(Tzone-Todb)|/Tzone))
       \memo Total Ventilation = SQRT((Ventilation Wind)^2 + (Ventilation Stack)^2)
  A1 , \field Name
       \required-field
       \type alpha
       \reference VentilationNames
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Opening Area
       \note This is the opening area used to calculate stack effect and wind driven ventilation.
       \units m2
       \type real
       \minimum 0
       \default 0
  A3 , \field Opening Area Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the fraction values applied to the opening area given in the previous
       \note input field (0.0 - 1.0).
  N2 , \field Opening Effectiveness
       \note This field is used to calculate wind driven ventilation.
       \note  "Cw" in the wind-driven equation and the maximum value is 1.0.
       \note When the input is Autocalculate, the program calculates Cw based on an angle between
       \note wind direction and effective angle
       \note Cw = 0.55 at angle = 0, and Cw = 0.3 at angle=180
       \note Linear interpolation is used to calculate Cw based on the above two values.
       \units dimensionless
       \autocalculatable
       \type real
       \minimum 0
       \maximum 1
       \default Autocalculate
  N3 , \field Effective Angle
       \note This field is defined as normal angle of the opening area and is used when input
       \note field Opening Effectiveness = Autocalculate.
       \type real
       \units deg
       \minimum 0.0
       \maximum< 360.0
       \default 0
  N4 , \field Height Difference
       \note This is the height difference between the midpoint of an opening and
       \note the neutral pressure level.
       \units m
       \type real
       \minimum 0
       \default 0
       \note  "DH" in the stack equation.
  N5 , \field Discharge Coefficient for Opening
       \note This is the discharge coefficient used to calculate stack effect.
       \note  "Cd" in the stack equation and the maximum value is 1.0.
       \note When the input is Autocalculate, the following equation is used to calculate the
       \note coefficient:
       \note Cd = 0.4 + 0.0045*|(Tzone-Todb)|
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default Autocalculate
  N6 , \field Minimum Indoor Temperature
       \note This is the indoor temperature below which ventilation is shutoff.
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default -100
  A4 , \field Minimum Indoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time below which
       \note ventilation is shutoff.
  N7 , \field Maximum Indoor Temperature
       \note This is the indoor temperature above which ventilation is shutoff.
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default 100
  A5 , \field Maximum Indoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time above which
       \note ventilation is shutoff.
  N8 , \field Delta Temperature
       \note This is the temperature differential between indoor and outdoor below
       \note which ventilation is shutoff.
       \units deltaC
       \type real
       \minimum -100
       \default -100
  A6 , \field Delta Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the temperature differential between indoor and outdoor
       \note versus time below which ventilation is shutoff.
  N9 , \field Minimum Outdoor Temperature
       \note This is the outdoor temperature below which ventilation is shutoff.
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default -100
  A7 , \field Minimum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time below which
       \note ventilation is shutoff.
  N10, \field Maximum Outdoor Temperature
       \note This is the outdoor temperature above which ventilation is shutoff.
       \units C
       \type real
       \minimum -100
       \maximum 100
       \default 100
  A8 , \field Maximum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time above which
       \note ventilation is shutoff.
  N11; \field Maximum Wind Speed
       \note This is the outdoor wind speed above which ventilation is shutoff.
       \units m/s
       \type real
       \minimum 0
       \maximum 40
       \default 40

ZoneAirBalance:OutdoorAir,
       \memo Provide a combined zone outdoor air flow by including interactions between
       \memo mechanical ventilation, infiltration and duct leakage.
       \memo This object will combine outdoor flows from all ZoneInfiltration and
       \memo ZoneVentilation objects in the same zone. Balanced flows will be summed, while
       \memo unbalanced flows will be added in quadrature.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Air Balance Method
       \type choice
       \key Quadrature
       \key None
       \default Quadrature
       \note None: Only perform simple calculations without using a combined zone outdoor air.
       \note Quadrature: A combined outdoor air is used in the quadrature sum.
  N1 , \field Induced Outdoor Air Due to Unbalanced Duct Leakage
       \units m3/s
       \type real
       \minimum 0
       \default 0
  A4 ; \field Induced Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the fraction values applied to the Induced Outdoor Air given in the
       \note previous input field (0.0 - 1.0).

ZoneMixing,
       \memo ZoneMixing is a simple air exchange from one zone to another. Note that this statement
       \memo only affects the energy balance of the "receiving" zone and will not produce
       \memo any effect on the "source" zone. Mixing statements can be complementary and include
       \memo multiple zones, but the balancing of flows between zones is left to the user's
       \memo discretion.
 \min-fields 9
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note  "Vdesign" in Equation is the result.
       \type choice
       \key Flow/Zone
       \key Flow/Area
       \key Flow/Person
       \key AirChanges/Hour
       \default Flow/Zone
  N1 , \field Design Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N2 , \field Flow Rate per Zone Floor Area
       \type real
       \minimum 0
       \units m3/s-m2
  N3 , \field Flow Rate per Person
       \type real
       \minimum 0
       \units m3/s-person
  N4 , \field Air Changes per Hour
       \units 1/hr
       \type real
       \minimum 0
  A5 , \field Source Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N5 , \field Delta Temperature
       \units deltaC
       \type real
       \default 0
       \note This field contains the constant temperature differential between source and
       \note receiving zones below which mixing is shutoff.
  A6 , \field Delta Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the temperature differential between source and receiving
       \note zones versus time below which mixing is shutoff.
  A7 , \field Minimum Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the zone dry-bulb temperature versus time below which
       \note mixing is shutoff.
  A8 , \field Maximum Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the zone dry-bulb temperature versus time above which
       \note mixing is shutoff.
  A9 , \field Minimum Source Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the source zone dry-bulb temperature versus time below
       \note which mixing is shutoff.
  A10, \field Maximum Source Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the source zone dry-bulb temperature versus time above
       \note which mixing is shutoff.
  A11, \field Minimum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time below which
       \note mixing is shutoff.
  A12; \field Maximum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time above which
       \note mixing is shutoff.

ZoneCrossMixing,
       \memo ZoneCrossMixing exchanges an equal amount of air between two zones. Note that this
       \memo statement affects the energy balance of both zones.
  \min-fields 9
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note  "Vdesign" in Equation is the result.
       \type choice
       \key Flow/Zone
       \key Flow/Person
       \key Flow/Area
       \key AirChanges/Hour
       \default Flow/Zone
  N1 , \field Design Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N2 , \field Flow Rate per Zone Floor Area
       \type real
       \minimum 0
       \units m3/s-m2
  N3 , \field Flow Rate per Person
       \type real
       \minimum 0
       \units m3/s-person
  N4 , \field Air Changes per Hour
       \units 1/hr
       \type real
       \minimum 0
  A5 , \field Source Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N5 , \field Delta Temperature
       \units deltaC
       \minimum 0.0
       \type real
       \default 0
       \note This field contains the constant temperature differential between source and
       \note receiving zones below which cross mixing is shutoff. This value must be greater
       \note than or equal to zero.
  A6 , \field Delta Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the temperature differential between source and receiving
       \note zones versus time below which cross mixing is shutoff.
  A7 , \field Minimum Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time below which
       \note cross mixing is shutoff.
  A8 , \field Maximum Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the indoor temperature versus time above which
       \note cross mixing is shutoff.
  A9 , \field Minimum Source Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the source zone dry-bulb temperature versus time below
       \note which cross mixing is shutoff.
  A10, \field Maximum Source Zone Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the source zone dry-bulb temperature versus time above
       \note which cross mixing is shutoff.
  A11, \field Minimum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time below which
       \note cross mixing is shutoff.
  A12; \field Maximum Outdoor Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This schedule contains the outdoor temperature versus time above which
       \note cross mixing is shutoff.

ZoneRefrigerationDoorMixing,
  \min-fields 4
       \memo Refrigeration Door Mixing is used for an opening between two zones that are at the
       \memo   same elevation but have different air temperatures. In this case, the mixing air flow
       \memo   between the two zones is determined by the density difference between the two zones.
       \memo   This would typically be used between two zones in a refrigerated warehouse that are
       \memo   controlled at different temperatures. It could also be used to model a door to a walk-in
       \memo   refrigerated space if that space were modeled as a zone instead of using the object Refrigeration:WalkIn.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone 1 Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Zone 2 Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A4 , \field Schedule Name
       \note This schedule defines the fraction of the time the refrigeration door is open
       \note  For example, if the warehouse is closed at night and there are no door openings
       \note   between two zones, the value for that time period would be 0.
       \note   If doors were propped open, the value  over that time period would be 1.0
       \note   If the doors were open about 20% of the time, the value over that period would be 0.2
       \note   Schedule values must lie between 0 and 1.0
       \required-field
       \type object-list
       \object-list ScheduleNames
  N1 , \field Door Height
       \units m
       \type real
       \minimum 0
       \maximum 50.
       \default 3.0
  N2 , \field Door Area
       \type real
       \minimum 0
       \maximum 400.
       \default 9.
       \units m2
  A5;  \field Door Protection Type
       \note Door protection can reduce the air flow through a refrigeration door
       \note The default value is "None"
       \note Choices: "None", "AirCurtain", and "StripCurtain"
       \note A strip curtain reduces the air flow more than an air curtain
       \type choice
       \key None
       \key AirCurtain
       \key StripCurtain
       \default None

ZoneEarthtube,
  \min-fields 22
      \memo  Earth Tube is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:
      \memo  Earthtube=Edesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
  A1, \field Zone Name
      \required-field
      \type object-list
      \object-list ZoneNames
  A2, \field Schedule Name
      \required-field
      \type object-list
      \object-list ScheduleNames
  N1, \field Design Flow Rate
      \required-field
      \units m3/s
      \note  "Edesign" in Equation
      \type real
      \minimum 0
  N2, \field Minimum Zone Temperature when Cooling
      \required-field
      \note this is the indoor temperature below which the earth tube is shut off
      \units C
      \type real
      \minimum -100
      \maximum 100
  N3, \field Maximum Zone Temperature when Heating
      \required-field
      \note this is the indoor temperature above which the earth tube is shut off
      \units C
      \type real
      \minimum -100
      \maximum 100
  N4, \field Delta Temperature
      \required-field
      \note This is the temperature difference between indoor and outdoor below which the earth tube is shut off
      \units deltaC
      \type real
      \minimum 0
  A3, \field Earthtube Type
      \type choice
      \key Natural
      \key Intake
      \key Exhaust
      \default Natural
  N5, \field Fan Pressure Rise
      \note pressure rise across the fan
      \type real
      \units Pa
      \minimum 0
      \default 0
  N6, \field Fan Total Efficiency
      \type real
      \minimum> 0
      \default 1
  N7, \field Pipe Radius
      \units m
      \type real
      \minimum> 0
      \default 1
  N8, \field Pipe Thickness
      \units m
      \type real
      \minimum> 0
      \default 0.2
  N9, \field Pipe Length
      \units m
      \type real
      \minimum> 0
      \default 15
 N10, \field Pipe Thermal Conductivity
      \units W/m-K
      \type real
      \minimum> 0
      \default 200
 N11, \field Pipe Depth Under Ground Surface
      \units m
      \type real
      \minimum> 0
      \default 3
  A4, \field Soil Condition
      \type choice
      \key HeavyAndSaturated
      \key HeavyAndDamp
      \key HeavyAndDry
      \key LightAndDry
      \default HeavyAndDamp
 N12, \field Average Soil Surface Temperature
      \required-field
      \units C
      \type real
 N13, \field Amplitude of Soil Surface Temperature
      \required-field
      \units deltaC
      \type real
      \minimum 0
 N14, \field Phase Constant of Soil Surface Temperature
      \required-field
      \units days
      \type real
      \minimum 0
 N15, \field Constant Term Flow Coefficient
      \note  "A" in Equation
      \type real
      \default 1
 N16, \field Temperature Term Flow Coefficient
      \note  "B" in Equation
      \type real
      \default 0
 N17, \field Velocity Term Flow Coefficient
      \note  "C" in Equation
      \type real
      \default 0
 N18; \field Velocity Squared Term Flow Coefficient
      \note  "D" in Equation
      \type real
      \default 0

ZoneCoolTower:Shower,
     \memo A cooltower (sometimes referred to as a wind tower or a shower cooling tower)
     \memo models passive downdraught evaporative cooling (PDEC) that is designed to capture the
     \memo wind at the top of a tower and cool the outdoor air using water evaporation before
     \memo delivering it to a space.
 A1, \field Name
     \required-field
 A2, \field Availability Schedule Name
     \note Availability schedule name for this system. Schedule value > 0 means the system is available.
     \note If this field is blank, the system is always available.
     \type object-list
     \object-list ScheduleNames
 A3, \field Zone Name
     \required-field
     \type object-list
     \object-list ZoneNames
 A4, \field Water Supply Storage Tank Name
     \note In case of stand alone tank or underground water, leave this input blank
     \type object-list
     \object-list WaterStorageTankNames
 A5, \field Flow Control Type
     \note Water flow schedule should be selected when the water flow rate is known.
     \note Wind-driven flow should be selected when the water flow rate is unknown.
     \type choice
     \key WaterFlowSchedule
     \key WindDrivenFlow
     \default WindDrivenFlow
 A6, \field Pump Flow Rate Schedule Name
     \required-field
     \type object-list
     \object-list ScheduleNames
 N1, \field Maximum Water Flow Rate
     \required-field
     \units m3/s
     \ip-units gal/min
     \type real
 N2, \field Effective Tower Height
     \note This field is from either the spray or the wet pad to the top of the outlet.
     \required-field
     \units m
     \type real
 N3, \field Airflow Outlet Area
     \note User have to specify effective area when outlet area is relatively bigger than the cross sectional area
     \note of cooltower. If the number of outlet is more than one, assume the air passes through only one.
     \required-field
     \units m2
     \type real
 N4, \field Maximum Air Flow Rate
     \required-field
     \units m3/s
     \type real
     \minimum 0
 N5, \field Minimum Indoor Temperature
     \required-field
     \note This field is to specify the indoor temperature below which cooltower is shutoff.
     \units C
     \type real
     \minimum -100
     \maximum 100
 N6, \field Fraction of Water Loss
     \minimum 0
     \maximum 1
 N7, \field Fraction of Flow Schedule
     \minimum 0
     \maximum 1
 N8; \field Rated Power Consumption
     \required-field
     \units W
     \type real

ZoneThermalChimney,
       \memo A thermal chimney is a vertical shaft utilizing solar radiation to enhance natural
       \memo ventilation. It consists of an absorber wall, air gap and glass cover with high solar
       \memo transmissivity.
   \min-fields 10
   A1, \field Name
        \required-field
   A2,  \field Zone Name
        \note Name of zone that is the thermal chimney
        \required-field
        \type object-list
        \object-list ZoneNames
   A3, \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1, \field Width of the Absorber Wall
        \required-field
        \units m
        \type real
        \minimum 0
   N2, \field Cross Sectional Area of Air Channel Outlet
        \required-field
        \units m2
        \type real
        \minimum 0
   N3, \field Discharge Coefficient
        \type real
        \minimum 0
        \maximum 1
        \default 0.8
   A4, \field Zone 1 Name
        \required-field
        \type object-list
        \object-list ZoneNames
   N4, \field Distance from Top of Thermal Chimney to Inlet 1
        \required-field
        \units m
        \type real
        \minimum 0
   N5, \field Relative Ratios of Air Flow Rates Passing through Zone 1
        \type real
        \minimum 0
        \maximum 1
        \default 1.0
   N6, \field Cross Sectional Areas of Air Channel Inlet 1
        \required-field
        \units m2
        \type real
        \minimum 0
   A5, \field Zone 2 Name
        \type object-list
        \object-list ZoneNames
   N7, \field Distance from Top of Thermal Chimney to Inlet 2
        \units m
        \type real
        \minimum 0
   N8, \field Relative Ratios of Air Flow Rates Passing through Zone 2
        \type real
        \minimum 0
        \maximum 1
   N9, \field Cross Sectional Areas of Air Channel Inlet 2
        \units m2
        \type real
        \minimum 0
   A6, \field Zone 3 Name
        \type object-list
        \object-list ZoneNames
   N10, \field Distance from Top of Thermal Chimney to Inlet 3
        \units m
        \type real
        \minimum 0
   N11, \field Relative Ratios of Air Flow Rates Passing through Zone 3
        \type real
        \minimum 0
        \maximum 1
   N12, \field Cross Sectional Areas of Air Channel Inlet 3
        \units m2
        \type real
        \minimum 0
   A7, \field Zone 4 Name
        \type object-list
        \object-list ZoneNames
   N13, \field Distance from Top of Thermal Chimney to Inlet 4
        \units m
        \type real
        \minimum 0
   N14, \field Relative Ratios of Air Flow Rates Passing through Zone 4
        \type real
        \minimum 0
        \maximum 1
   N15, \field Cross Sectional Areas of Air Channel Inlet 4
        \units m2
        \type real
        \minimum 0
   A8, \field Zone 5 Name
        \type object-list
        \object-list ZoneNames
   N16, \field Distance from Top of Thermal Chimney to Inlet 5
        \units m
        \type real
        \minimum 0
   N17, \field Relative Ratios of Air Flow Rates Passing through Zone 5
        \type real
        \minimum 0
        \maximum 1
   N18, \field Cross Sectional Areas of Air Channel Inlet 5
        \units m2
        \type real
        \minimum 0
   A9, \field Zone 6 Name
        \type object-list
        \object-list ZoneNames
   N19, \field Distance from Top of Thermal Chimney to Inlet 6
        \units m
        \type real
        \minimum 0
   N20, \field Relative Ratios of Air Flow Rates Passing through Zone 6
        \type real
        \minimum 0
        \maximum 1
   N21, \field Cross Sectional Areas of Air Channel Inlet 6
        \units m2
        \type real
        \minimum 0
   A10, \field Zone 7 Name
        \type object-list
        \object-list ZoneNames
   N22, \field Distance from Top of Thermal Chimney to Inlet 7
        \units m
        \type real
        \minimum 0
   N23, \field Relative Ratios of Air Flow Rates Passing through Zone 7
        \type real
        \minimum 0
        \maximum 1
   N24, \field Cross Sectional Areas of Air Channel Inlet 7
        \units m2
        \type real
        \minimum 0
   A11, \field Zone 8 Name
        \type object-list
        \object-list ZoneNames
   N25, \field Distance from Top of Thermal Chimney to Inlet 8
        \units m
        \type real
        \minimum 0
   N26, \field Relative Ratios of Air Flow Rates Passing through Zone 8
        \type real
        \minimum 0
        \maximum 1
   N27, \field Cross Sectional Areas of Air Channel Inlet 8
        \units m2
        \type real
        \minimum 0
   A12, \field Zone 9 Name
        \type object-list
        \object-list ZoneNames
   N28, \field Distance from Top of Thermal Chimney to Inlet 9
        \units m
        \type real
        \minimum 0
   N29, \field Relative Ratios of Air Flow Rates Passing through Zone 9
        \type real
        \minimum 0
        \maximum 1
   N30, \field Cross Sectional Areas of Air Channel Inlet 9
        \units m2
        \type real
        \minimum 0
   A13, \field Zone 10 Name
        \type object-list
        \object-list ZoneNames
   N31, \field Distance from Top of Thermal Chimney to Inlet 10
        \units m
        \type real
        \minimum 0
   N32, \field Relative Ratios of Air Flow Rates Passing through Zone 10
        \type real
        \minimum 0
        \maximum 1
   N33, \field Cross Sectional Areas of Air Channel Inlet 10
        \units m2
        \type real
        \minimum 0
   A14, \field Zone 11 Name
        \type object-list
        \object-list ZoneNames
   N34, \field Distance from Top of Thermal Chimney to Inlet 11
        \units m
        \type real
        \minimum 0
   N35, \field Relative Ratios of Air Flow Rates Passing through Zone 11
        \type real
        \minimum 0
        \maximum 1
   N36, \field Cross Sectional Areas of Air Channel Inlet 11
        \units m2
        \type real
        \minimum 0
   A15, \field Zone 12 Name
        \type object-list
        \object-list ZoneNames
   N37, \field Distance from Top of Thermal Chimney to Inlet 12
        \units m
        \type real
        \minimum 0
   N38, \field Relative Ratios of Air Flow Rates Passing through Zone 12
        \type real
        \minimum 0
        \maximum 1
   N39, \field Cross Sectional Areas of Air Channel Inlet 12
        \units m2
        \type real
        \minimum 0
   A16, \field Zone 13 Name
        \type object-list
        \object-list ZoneNames
   N40, \field Distance from Top of Thermal Chimney to Inlet 13
        \units m
        \type real
        \minimum 0
   N41, \field Relative Ratios of Air Flow Rates Passing through Zone 13
        \type real
        \minimum 0
        \maximum 1
   N42, \field Cross Sectional Areas of Air Channel Inlet 13
        \units m2
        \type real
        \minimum 0
   A17, \field Zone 14 Name
        \type object-list
        \object-list ZoneNames
   N43, \field Distance from Top of Thermal Chimney to Inlet 14
        \units m
        \type real
        \minimum 0
   N44, \field Relative Ratios of Air Flow Rates Passing through Zone 14
        \type real
        \minimum 0
        \maximum 1
   N45, \field Cross Sectional Areas of Air Channel Inlet 14
        \units m2
        \type real
        \minimum 0
   A18, \field Zone 15 Name
        \type object-list
        \object-list ZoneNames
   N46, \field Distance from Top of Thermal Chimney to Inlet 15
        \units m
        \type real
        \minimum 0
   N47, \field Relative Ratios of Air Flow Rates Passing through Zone 15
        \type real
        \minimum 0
        \maximum 1
   N48, \field Cross Sectional Areas of Air Channel Inlet 15
        \units m2
        \type real
        \minimum 0
   A19, \field Zone 16 Name
        \type object-list
        \object-list ZoneNames
   N49, \field Distance from Top of Thermal Chimney to Inlet 16
        \units m
        \type real
        \minimum 0
   N50, \field Relative Ratios of Air Flow Rates Passing through Zone 16
        \type real
        \minimum 0
        \maximum 1
   N51, \field Cross Sectional Areas of Air Channel Inlet 16
        \units m2
        \type real
        \minimum 0
   A20, \field Zone 17 Name
        \type object-list
        \object-list ZoneNames
   N52, \field Distance from Top of Thermal Chimney to Inlet 17
        \units m
        \type real
        \minimum 0
   N53, \field Relative Ratios of Air Flow Rates Passing through Zone 17
        \type real
        \minimum 0
        \maximum 1
   N54, \field Cross Sectional Areas of Air Channel Inlet 17
        \units m2
        \type real
        \minimum 0
   A21, \field Zone 18 Name
        \type object-list
        \object-list ZoneNames
   N55, \field Distance from Top of Thermal Chimney to Inlet 18
        \units m
        \type real
        \minimum 0
   N56, \field Relative Ratios of Air Flow Rates Passing through Zone 18
        \type real
        \minimum 0
        \maximum 1
   N57, \field Cross Sectional Areas of Air Channel Inlet 18
        \units m2
        \type real
        \minimum 0
   A22, \field Zone 19 Name
        \type object-list
        \object-list ZoneNames
   N58, \field Distance from Top of Thermal Chimney to Inlet 19
        \units m
        \type real
        \minimum 0
   N59, \field Relative Ratios of Air Flow Rates Passing through Zone 19
        \type real
        \minimum 0
        \maximum 1
   N60, \field Cross Sectional Areas of Air Channel Inlet 19
        \units m2
        \type real
        \minimum 0
   A23, \field Zone 20 Name
        \type object-list
        \object-list ZoneNames
   N61, \field Distance from Top of Thermal Chimney to Inlet 20
        \units m
        \type real
        \minimum 0
   N62, \field Relative Ratios of Air Flow Rates Passing through Zone 20
        \type real
        \minimum 0
        \maximum 1
   N63; \field Cross Sectional Areas of Air Channel Inlet 20
        \units m2
        \type real
        \minimum 0

\group AirflowNetwork

! Basic parameters
AirflowNetwork:SimulationControl,
      \min-fields 12
      \unique-object
      \memo This object defines the global parameters used in an Airflow Network simulation.
 A1 , \field Name
      \required-field
      \note Enter a unique name for this object.
 A2 , \field AirflowNetwork Control
      \type choice
      \key MultizoneWithDistribution
      \key MultizoneWithoutDistribution
      \key MultizoneWithDistributionOnlyDuringFanOperation
      \key NoMultizoneOrDistribution
      \default NoMultizoneOrDistribution
      \note NoMultizoneOrDistribution: Only perform Simple calculations (objects ZoneInfiltration:*,
      \note ZoneVentilation:*, ZoneMixing, ZoneCrossMixing, ZoneRefrigerationDoorMixing,
      \note ZoneAirBalance:OutdoorAir, ZoneEarthtube, ZoneThermalChimney, and ZoneCoolTower:Shower);
      \note MultizoneWithoutDistribution: Use AirflowNetwork objects to simulate multizone
      \note Airflows driven by wind during simulation time,
      \note and objects of ZoneInfiltration:*, ZoneVentilation:*, ZoneMixing, ZoneCrossMixing
      \note ZoneRefrigerationDoorMixing, ZoneAirBalance:OutdoorAir, ZoneEarthtube,
      \note ZoneThermalChimney, and ZoneCoolTower:Shower are ignored;
      \note MultizoneWithDistributionOnlyDuringFanOperation: Perform distribution system
      \note calculations during system fan on time
      \note and Simple calculations during system Fan off time;
      \note MultizoneWithDistribution: Perform distribution system calculations during system
      \note fan on time and multizone Airflow driven by wind during system fan off time.
 A3 , \field Wind Pressure Coefficient Type
      \type choice
      \key Input
      \key SurfaceAverageCalculation
      \default SurfaceAverageCalculation
      \note Input: User must enter AirflowNetwork:MultiZone:WindPressureCoefficientArray,
      \note AirflowNetwork:MultiZone:ExternalNode, and
      \note AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.
      \note SurfaceAverageCalculation: used only for rectangular buildings.
      \note If SurfaceAverageCalculation is selected,
      \note AirflowNetwork:MultiZone:WindPressureCoefficientArray, AirflowNetwork:MultiZone:ExternalNode,
      \note and AirflowNetwork:MultiZone:WindPressureCoefficientValues objects are not used.
 A4 , \field Height Selection for Local Wind Pressure Calculation
      \type choice
      \key ExternalNode
      \key OpeningHeight
      \default OpeningHeight
      \note If ExternalNode is selected, the height given in the
      \note AirflowNetwork:MultiZone:ExternalNode object will be used.
      \note If OpeningHeight is selected, the surface opening height (centroid) will be used to
      \note calculate local wind pressure
      \note This field is ignored when the choice of the Wind Pressure Coefficient Type field is
      \note SurfaceAverageCalculation.
 A5 , \field Building Type
      \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation,
      \note otherwise this field may be left blank.
      \type choice
      \key LowRise
      \key HighRise
      \default LowRise
 N1 , \field Maximum Number of Iterations
      \type integer
      \units dimensionless
      \default 500
      \minimum> 10
      \maximum 30000
      \note Determines the maximum number of iterations used to converge on a solution. If this limit
      \note is exceeded, the program terminates.
 A6 , \field Initialization Type
      \type choice
      \key LinearInitializationMethod
      \key ZeroNodePressures
      \default ZeroNodePressures
 N2 , \field Relative Airflow Convergence Tolerance
      \type real
      \units dimensionless
      \default 1.E-4
      \minimum> 0
      \note This tolerance is defined as the absolute value of the sum of the mass Flow Rates
      \note divided by the sum of the absolute value of the mass Flow Rates. The mass Flow Rates
      \note described here refer to the mass Flow Rates at all Nodes in the AirflowNetwork model.
      \note The solution converges when both this tolerance and the tolerance in the next field
      \note (Absolute Airflow Convergence Tolerance) are satisfied.
 N3 , \field Absolute Airflow Convergence Tolerance
      \type real
      \units kg/s
      \default 1.E-6
      \minimum> 0
      \note This tolerance is defined as the absolute value of the sum of the mass flow rates. The mass
      \note flow rates described here refer to the mass flow rates at all nodes in the AirflowNetwork
      \note model. The solution converges when both this tolerance and the tolerance in the previous
      \note field (Relative Airflow Convergence Tolerance) are satisfied.
 N4 , \field Convergence Acceleration Limit
      \type real
      \units dimensionless
      \note Used only for AirflowNetwork:SimulationControl
      \minimum -1
      \maximum 1
      \default -0.5
 N5 , \field Azimuth Angle of Long Axis of Building
      \type real
      \units deg
      \minimum 0.0
      \maximum 180.0
      \default 0.0
      \note Degrees clockwise from true North.
      \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation.
 N6 , \field Ratio of Building Width Along Short Axis to Width Along Long Axis
      \type real
      \minimum> 0.0
      \maximum 1.0
      \default 1.0
      \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation.
 A7 , \field Height Dependence of External Node Temperature
      \note If Yes, external node temperature is height dependent.
      \note If No, external node temperature is based on zero height.
      \type choice
      \key Yes
      \key No
      \default No
 A8 , \field Solver
      \note Select the solver to use for the pressure network solution
      \type choice
      \key SkylineLU
      \key ConjugateGradient
      \default SkylineLU
 A9 ; \field Allow Unsupported Zone Equipment
      \note Set this input to Yes to have zone equipment that are currently unsupported in the AirflowNetwork model
      \note allowed in the simulation if present. Setting this field to Yes, allows the following equipments
      \note to be modeled along an AirflowNetwork model: ZoneHVAC:Dehumidifier, ZoneHVAC:EnergyRecoveryVentilator,
      \note WaterHeater:HeatPump:*.
      \type choice
      \key Yes
      \key No
      \default No

AirflowNetwork:MultiZone:Zone,
      \min-fields 8
      \memo This object is used to simultaneously control a thermal zone's window and door openings,
      \memo both exterior and interior.
  A1, \field Zone Name
      \required-field
      \reference AirFlowNetworkMultizoneZones
      \type object-list
      \object-list ZoneNames
      \note Enter the zone name where ventilation control is required.
  A2, \field Ventilation Control Mode
      \type choice
      \key Temperature
      \key Enthalpy
      \key Constant
      \key ASHRAE55Adaptive
      \key CEN15251Adaptive
      \key NoVent
      \default NoVent
      \note When Ventilation Control Mode = Temperature or Enthalpy, the following
      \note fields are used to modulate the Ventilation Open Factor for all
      \note window and door openings in the zone according to the zone's
      \note indoor-outdoor temperature or enthalpy difference.
      \note Constant: controlled by field Venting Schedule Name.
      \note NoVent: control will not open window or door during simulation (Ventilation Open Factor = 0).
  A3, \field Ventilation Control Zone Temperature Setpoint Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
  N1, \field Minimum Venting Open Factor
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
      \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
  N2, \field Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
      \type real
      \units deltaC
      \minimum 0.0
      \maximum< 100.0
      \default 0.0
      \note Applicable only if Ventilation Control Mode = Temperature.
      \note This value must be less than the corresponding upper value (next field).
  N3, \field Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
      \type real
      \units deltaC
      \minimum> 0.0
      \default 100.0
      \note Applicable only if Ventilation Control Mode = Temperature.
      \note This value must be greater than the corresponding lower value (previous field).
  N4, \field Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
      \type real
      \units deltaJ/kg
      \minimum 0.0
      \maximum< 300000.0
      \default 0.0
      \note Applicable only if Ventilation Control Mode = Enthalpy.
      \note This value must be less than the corresponding upper value (next field).
  N5, \field Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
      \type real
      \units deltaJ/kg
      \minimum> 0.0
      \default 300000.0
      \note Applicable only if Ventilation Control Mode = Enthalpy.
      \note This value must be greater than the corresponding lower value (previous field).
  A4, \field Venting Availability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Non-zero Schedule value means venting is allowed if other venting control conditions are
      \note satisfied. A zero (or negative) Schedule value means venting is not allowed under any
      \note The Schedule values should be greater than or equal to 0 and less than or equal to 1.
      \note circumstances. If this Schedule is not specified then venting is allowed if
      \note other venting control conditions are satisfied.
      \note Not used if Ventilation Control Mode = NoVent.
  A5, \field Single Sided Wind Pressure Coefficient Algorithm
      \type choice
      \key Advanced
      \key Standard
      \default Standard
      \note Selecting Advanced results in EnergyPlus calculating modified Wind Pressure Coefficients
      \note to account for wind direction and turbulence effects on single sided ventilation rates.
      \note Model is only valid for zones with 2 openings, both of which are on a single facade.
  N6, \field Facade Width
      \type real
      \units m
      \minimum 0.0
      \default 10.0
      \note This is the whole building width along the direction of the facade of this zone.
  A6; \field Occupant Ventilation Control Name
      \type object-list
      \object-list AirflowNetworkOccupantVentilationControlNames
      \note Enter the name where Occupancy Ventilation Control is required.

AirflowNetwork:MultiZone:Surface,
      \min-fields 4
      \memo This object specifies the properties of a surface linkage through which air flows.
      \memo Airflow Report: Node 1 as an inside face zone;
      \memo Node 2 as an outside face zone or external node.
  A1, \field Surface Name
      \required-field
      \type object-list
      \object-list SurfAndSubSurfNames
      \note Enter the name of a heat transfer surface.
  A2, \field Leakage Component Name
      \required-field
      \type object-list
      \object-list SurfaceAirflowLeakageNames
      \note Enter the name of an Airflow Network leakage component. A leakage component is
      \note one of the following AirflowNetwork:Multizone objects:
      \note AirflowNetwork:MultiZone:Component:DetailedOpening,
      \note AirflowNetwork:MultiZone:Component:SimpleOpening,
      \note AirflowNetwork:MultiZone:Surface:Crack,
      \note AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
      \note AirflowNetwork:MultiZone:Component:HorizontalOpening, or
      \note AirflowNetwork:MultiZone:Component:ZoneExhaustFan.
      \note When the zone exhaust fan name is entered, any surface control fields below A3 are
      \note ignored when the zone exhaust fan turns on.
  A3, \field External Node Name
      \type object-list
      \object-list ExternalNodeNames
      \object-list OutdoorAirNodeNames
      \note Used if Wind Pressure Coefficient Type = Input in the AirflowNetwork:SimulationControl object,
      \note otherwise this field may be left blank.
  N1, \field Window/Door Opening Factor, or Crack Factor
      \type real
      \units dimensionless
      \minimum> 0.0
      \maximum 1.0
      \default 1.0
      \note This field specifies a multiplier for a crack, window, or door.
  A4, \field Ventilation Control Mode
      \type choice
      \key Temperature
      \key Enthalpy
      \key Constant
      \key ASHRAE55Adaptive
      \key CEN15251Adaptive
      \key NoVent
      \key ZoneLevel
      \key AdjacentTemperature
      \key AdjacentEnthalpy
      \default ZoneLevel
      \note When Ventilation Control Mode = Temperature or Enthalpy, the following
      \note fields are used to modulate the Ventilation Open Factor for a
      \note window or door opening according to the parent zone's
      \note indoor-outdoor temperature or enthalpy difference.
      \note When Ventilation Control Mode = AdjacentTemperature or AdjacentEnthalpy, the following
      \note fields are used to modulate the Ventilation Open Factor for an interior
      \note window or door opening according to temperature or enthalpy difference
      \note between the parent zone and the adjacent zone.
      \note Constant: controlled by field Venting Schedule Name.
      \note NoVent: control will not open window or door during simulation (Ventilation Open Factor = 0).
      \note ZoneLevel: control will be controlled by AirflowNetwork:MultiZone:Zone
      \note Mode.
  A5, \field Ventilation Control Zone Temperature Setpoint Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
  N2, \field Minimum Venting Open Factor
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
      \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
  N3, \field Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
      \note Applicable only if Ventilation Control Mode = Temperature
      \type real
      \units deltaC
      \minimum 0.0
      \maximum< 100
      \default 0.0
  N4, \field Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
      \type real
      \units deltaC
      \minimum> 0.0
      \default 100.0
      \note Applicable only if Ventilation Control Mode = Temperature.
      \note This value must be greater than the corresponding lower value (previous field).
  N5, \field Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
      \type real
      \units deltaJ/kg
      \minimum 0.0
      \maximum< 300000.0
      \default 0.0
      \note Applicable only if Ventilation Control Mode = Enthalpy.
      \note This value must be less than the corresponding upper value (next field).
  N6, \field Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
      \type real
      \units deltaJ/kg
      \minimum> 0.0
      \default 300000.0
      \note Applicable only if Ventilation Control Mode = Enthalpy.
      \note This value must be greater than the corresponding lower value (previous field).
  A6, \field Venting Availability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Non-zero schedule value means venting is allowed if other venting control conditions are
      \note satisfied. A zero (or negative) schedule value means venting is not allowed under any
      \note circumstances. The schedule values should be greater than or equal to 0 and less than or
      \note equal to 1. If this schedule is not specified then venting is allowed if
      \note other venting control conditions are satisfied.
      \note Not used if Ventilation Control Mode = NoVent or ZoneLevel.
  A7, \field Occupant Ventilation Control Name
      \type object-list
      \object-list AirflowNetworkOccupantVentilationControlNames
      \note Enter the name where Occupancy Ventilation Control is required.
  A8, \field Equivalent Rectangle Method
      \type choice
      \key PolygonHeight
      \key BaseSurfaceAspectRatio
      \key UserDefinedAspectRatio
      \default PolygonHeight
      \note This field is applied to a non-rectangular window or door. The equivalent shape has
      \note the same area as a polygonal window or door.
  N7; \field Equivalent Rectangle Aspect Ratio
      \note This field is used when UserDefinedAspectRatio is entered in the Equivalent
      \note Rectangle Method field.
      \units dimensionless
      \type real
      \minimum> 0.0
      \default 1.0

AirflowNetwork:MultiZone:ReferenceCrackConditions,
      \min-fields 4
      \memo This object specifies the conditions under which the air mass flow coefficient was measured.
 A1 , \field Name
      \required-field
      \type alpha
      \reference ReferenceCrackConditions
      \note Enter a unique name for this object.
 N1 , \field Reference Temperature
      \required-field
      \type real
      \units C
      \note Enter the reference temperature under which the surface crack data were obtained. 
      \note Suggested value 20C.
 N2 , \field Reference Barometric Pressure
      \type real
      \units Pa
      \default 101325
      \minimum 31000
      \maximum 120000
      \ip-units inHg
      \note Enter the reference barometric pressure under which the surface crack data were obtained.
 N3 ; \field Reference Humidity Ratio
      \type real
      \units kgWater/kgDryAir
      \default 0
      \note Enter the reference humidity ratio under which the surface crack data were obtained.

AirflowNetwork:MultiZone:Surface:Crack,
      \min-fields 3
      \memo This object specifies the properties of airflow through a crack.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient at Reference Conditions
      \type real
      \required-field
      \units kg/s
      \minimum> 0
      \note Enter the air mass flow coefficient at the conditions defined
      \note in the Reference Crack Conditions object.
      \note Defined at 1 Pa pressure difference across this crack.
 N2 , \field Air Mass Flow Exponent
      \type real
      \units dimensionless
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the air mass flow exponent for the surface crack.
 A2 ; \field Reference Crack Conditions
      \type object-list
      \object-list ReferenceCrackConditions
      \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
      \note the air mass flow coefficient entered above.

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
      \min-fields 5
      \memo This object is used to define surface air leakage.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Effective Leakage Area
      \required-field
      \type real
      \units m2
      \minimum> 0
      \note Enter the effective leakage area.
 N2 , \field Discharge Coefficient
      \type real
      \units dimensionless
      \minimum> 0
      \default 1.0
      \note Enter the coefficient used in the air mass flow equation.
 N3 , \field Reference Pressure Difference
      \type real
      \units Pa
      \minimum> 0
      \default 4.0
      \note Enter the pressure difference used to define the air mass flow coefficient and exponent.
 N4 ; \field Air Mass Flow Exponent
      \units dimensionless
      \type real
      \default .65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the air mass flow equation.

AirflowNetwork:MultiZone:SpecifiedFlowRate,
      \min-fields 2
      \memo This object is used to define specified flow through a linkage.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Flow Value
      \required-field
      \type real
      \unitsBasedOnField A2
      \note Enter the specified flow rate.
 A2 ; \field Air Flow Units
      \type choice
      \key VolumetricFlow
      \key MassFlow
      \default MassFlow
      \note Enter the units of the air flow value.
      \note VolumetricFlow (m3/s)
      \note MassFlow (kg/s)

AirflowNetwork:MultiZone:Component:DetailedOpening,
      \min-fields 16
      \memo This object specifies the properties of airflow through windows and doors (window, door and
      \memo glass door heat transfer subsurfaces) when they are closed or open.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient When Opening is Closed
      \required-field
      \type real
      \units kg/s-m
      \minimum> 0
      \note Defined at 1 Pa per meter of crack length. Enter the coefficient used in the following
      \note equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 N2 , \field Air Mass Flow Exponent When Opening is Closed
      \units dimensionless
      \type real
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 A2 , \field Type of Rectangular Large Vertical Opening (LVO)
      \type choice
      \key NonPivoted
      \key HorizontallyPivoted
      \note Select the type of vertical opening: Non-pivoted opening or Horizontally pivoted opening.
      \default NonPivoted
 N3 , \field Extra Crack Length or Height of Pivoting Axis
      \type real
      \units m
      \minimum 0
      \default 0
      \note Extra crack length is used for LVO Non-pivoted type with multiple openable parts.
      \note Height of pivoting axis is used for LVO Horizontally pivoted type.
      \note Specifies window or door characteristics that depend on the LVO type.
      \note For Non-pivoted Type (rectangular windows and doors), this field is the extra crack length
      \note in meters due to multiple openable parts, if present. Extra here means in addition
      \note to the length of the cracks on the top, bottom and sides of the window/door.
      \note For Horizontally pivoted Type, this field gives the height of the
      \note pivoting axis measured from the bottom of the glazed part of the window (m).
 N4 , \field Number of Sets of Opening Factor Data
      \required-field
      \type integer
      \minimum 2
      \maximum 4
      \note Enter the number of the following sets of data for opening factor,
      \note discharge coefficient, width factor, height factor, and start height factor.
 N5 , \field Opening Factor 1
      \type real
      \units dimensionless
      \minimum 0
      \maximum 0
      \default 0
      \note This value must be specified as 0.
 N6 , \field Discharge Coefficient for Opening Factor 1
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 0.001
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N7 , \field Width Factor for Opening Factor 1
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Width Factor is the opening width divided by the window or door width.
 N8 , \field Height Factor for Opening Factor 1
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Height Factor is the opening height divided by the window or door height.
 N9 , \field Start Height Factor for Opening Factor 1
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.
 N10, \field Opening Factor 2
      \required-field
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \note If Number of Sets of Opening Factor Data = 2, this value must be 1.0.
      \note If Number of Sets of Opening Factor Data = 3, this value must be less than 1.0.
      \note If Number of Sets of Opening Factor Data = 4, this value must be less than the
      \note value entered for Opening factor 3 and greater than the value entered
      \note for Opening factor 1.
 N11, \field Discharge Coefficient for Opening Factor 2
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 1
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N12, \field Width Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 1
      \note The Width Factor is the opening width divided by the window or door width.
 N13, \field Height Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 1
      \note The Height Factor is the opening height divided by the window or door height.
 N14, \field Start Height Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum 0
      \maximum< 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.
 N15, \field Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \note If Number of Sets of Opening Factor Data = 3, this value must be 1.0.
      \note If Number of Sets of Opening Factor Data = 4, this value must be less than 1.0,
      \note and greater than value entered for Opening factor 2.
 N16, \field Discharge Coefficient for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N17, \field Width Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Width Factor is the opening width divided by the window or door width.
 N18, \field Height Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Height Factor is the opening height divided by the window or door height.
 N19, \field Start Height Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.
 N20, \field Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \note If Number of Sets of Opening Factor Data = 4, this value must be 1.0
 N21, \field Discharge Coefficient for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N22, \field Width Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Width Factor is the opening width divided by the window or door width.
 N23, \field Height Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Height Factor is the opening height divided by the window or door height.
 N24; \field Start Height Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.

AirflowNetwork:MultiZone:Component:SimpleOpening,
      \min-fields 5
      \memo This object specifies the properties of air flow through windows and doors (window, door and
      \memo glass door heat transfer subsurfaces) when they are closed or open.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient When Opening is Closed
      \required-field
      \type real
      \minimum> 0
      \units kg/s-m
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 N2 , \field Air Mass Flow Exponent When Opening is Closed
      \units dimensionless
      \type real
      \default .65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 N3 , \field Minimum Density Difference for Two-Way Flow
      \required-field
      \units kg/m3
      \type real
      \minimum> 0
      \note Enter the minimum density difference above which two-way flow may occur due to stack effect.
 N4 ; \field Discharge Coefficient
      \required-field
      \units dimensionless
      \type real
      \minimum> 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.

AirflowNetwork:MultiZone:Component:HorizontalOpening,
      \min-fields 5
      \memo This object specifies the properties of air flow through a horizontal opening
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient When Opening is Closed
      \required-field
      \type real
      \minimum> 0
      \units kg/s-m
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
      \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening is closed.
 N2 , \field Air Mass Flow Exponent When Opening is Closed
      \units dimensionless
      \type real
      \default .65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the following equation:
      \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening is closed.
 N3 , \field Sloping Plane Angle
      \units deg
      \type real
      \minimum> 0
      \maximum 90
      \default 90
      \note Sloping plane angle = 90 is equivalent to fully open.
 N4 ; \field Discharge Coefficient
      \required-field
      \units dimensionless
      \type real
      \minimum> 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through the opening at that Opening Factor.

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
      \min-fields 3
      \memo This object specifies the additional properties for a zone exhaust fan
      \memo to perform multizone airflow calculations.
 A1 , \field Name
      \required-field
      \type object-list
      \object-list FansZoneExhaust
      \reference SurfaceAirflowLeakageNames
      \note Enter the name of a Fan:ZoneExhaust object.
 N1 , \field Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Enter the air mass flow coefficient at the conditions defined
      \note in the Reference Crack Conditions object.
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
      \note equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when the fan is off.
 N2 , \field Air Mass Flow Exponent When the Zone Exhaust Fan is Off
      \units dimensionless
      \type real
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when the fan is off.
 A2 ; \field Reference Crack Conditions
      \type object-list
      \object-list ReferenceCrackConditions
      \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
      \note the air mass flow coefficient entered above.

AirflowNetwork:MultiZone:ExternalNode,
      \min-fields 3
      \memo This object defines outdoor environmental conditions outside of the building.
 A1 , \field Name
      \required-field
      \type alpha
      \reference ExternalNodeNames
      \note Enter a unique name for this object.
      \note This node name will be referenced by a particular building facade.
 N1 , \field External Node Height
      \type real
      \units m
      \default 0.0
      \note Designates the reference height used to calculate relative pressure.
 A2 , \field Wind Pressure Coefficient Curve Name
      \required-field
      \type object-list
      \object-list WPCValueNames
      \object-list UnivariateFunctions
      \note The name of the AirflowNetwork:MultiZone:WindPressureCoefficientValues, curve, or table object specifying the wind pressure coefficient.
 A3 , \field Symmetric Wind Pressure Coefficient Curve
      \type choice
      \key Yes
      \key No
      \default No
      \note Specify whether the pressure curve is symmetric or not.
      \note Specify Yes for curves that should be evaluated from 0 to 180 degrees
      \note Specify No for curves that should be evaluated from 0 to 360 degrees
 A4 ; \field Wind Angle Type
      \type choice
      \key Absolute
      \key Relative
      \default Absolute
      \note Specify whether the angle used to compute the wind pressure coefficient is absolute or relative
      \note Specify Relative to compute the angle between the wind direction and the surface azimuth
      \note Specify Absolute to use the wind direction angle directly

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
      \min-fields 3
      \memo Used only if Wind Pressure Coefficient (WPC) Type = Input in the AirflowNetwork:SimulationControl
      \memo object. Number of WPC Values in the corresponding AirflowNetwork:MultiZone:WindPressureCoefficientValues
      \memo object must be the same as the number of wind directions specified for
      \memo this AirflowNetwork:MultiZone:WindPressureCoefficientArray object.
 A1 , \field Name
      \required-field
      \reference WPCSetNames
      \type alpha
      \note Enter a unique name for the object.
 N1 , \field Wind Direction 1
      \required-field
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 1st WPC Array value.
 N2 , \field Wind Direction 2
      \required-field
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 2nd WPC Array value.
 N3 , \field Wind Direction 3
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 3rd WPC Array value.
 N4 , \field Wind Direction 4
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 4th WPC Array value.
 N5 , \field Wind Direction 5
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 5th WPC Array value.
 N6 , \field Wind Direction 6
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 6th WPC Array value.
 N7 , \field Wind Direction 7
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 7th WPC Array value.
 N8 , \field Wind Direction 8
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 8th WPC Array value.
 N9 , \field Wind Direction 9
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 9th WPC Array value.
 N10, \field Wind Direction 10
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 10th WPC Array value.
 N11, \field Wind Direction 11
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 11th WPC Array value.
 N12, \field Wind Direction 12
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 12th WPC Array value.
 N13, \field Wind Direction 13
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 13th WPC Array value.
 N14, \field Wind Direction 14
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 14th WPC Array value.
 N15, \field Wind Direction 15
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 15th WPC Array value.
 N16, \field Wind Direction 16
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 16th WPC Array value.
 N17, \field Wind Direction 17
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 17th WPC Array value.
 N18, \field Wind Direction 18
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 18th WPC Array value.
 N19, \field Wind Direction 19
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 19th WPC Array value.
 N20, \field Wind Direction 20
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 20th WPC Array value.
 N21, \field Wind Direction 21
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 21st WPC Array value.
 N22, \field Wind Direction 22
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 22nd WPC Array value.
 N23, \field Wind Direction 23
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 23rd WPC Array value.
 N24, \field Wind Direction 24
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 24th WPC Array value.
 N25, \field Wind Direction 25
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 25th WPC Array value.
 N26, \field Wind Direction 26
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 26th WPC Array value.
 N27, \field Wind Direction 27
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 27th WPC Array value.
 N28, \field Wind Direction 28
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 28th WPC Array value.
 N29, \field Wind Direction 29
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 29th WPC Array value.
 N30, \field Wind Direction 30
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 30th WPC Array value.
 N31, \field Wind Direction 31
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 31st WPC Array value.
 N32, \field Wind Direction 32
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 32nd WPC Array value.
 N33, \field Wind Direction 33
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 33rd WPC Array value.
 N34, \field Wind Direction 34
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 34th WPC Array value.
 N35, \field Wind Direction 35
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 35th WPC Array value.
 N36; \field Wind Direction 36
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 36th WPC Array value.

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
      \min-fields 4
      \memo Used only if Wind Pressure Coefficient (WPC) Type = INPUT in the AirflowNetwork:SimulationControl
      \memo object. The number of WPC numeric inputs must correspond to the number of wind direction
      \memo inputs in the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
 A1 , \field Name
      \required-field
      \type alpha
      \reference WPCValueNames
      \note Enter a unique name for this object.
 A2 , \field AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
      \required-field
      \type object-list
      \object-list WPCSetNames
      \note Enter the name of the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
 N1 , \field Wind Pressure Coefficient Value 1
      \required-field
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 1st wind direction.
 N2 , \field Wind Pressure Coefficient Value 2
      \required-field
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 2nd wind direction.
 N3 , \field Wind Pressure Coefficient Value 3
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 3rd wind direction.
 N4 , \field Wind Pressure Coefficient Value 4
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 4th wind direction.
 N5 , \field Wind Pressure Coefficient Value 5
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 5th wind direction.
 N6 , \field Wind Pressure Coefficient Value 6
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 6th wind direction.
 N7 , \field Wind Pressure Coefficient Value 7
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 7th wind direction.
 N8 , \field Wind Pressure Coefficient Value 8
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 8th wind direction.
 N9 , \field Wind Pressure Coefficient Value 9
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 9th wind direction.
 N10, \field Wind Pressure Coefficient Value 10
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 10th wind direction.
 N11, \field Wind Pressure Coefficient Value 11
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 11th wind direction.
 N12, \field Wind Pressure Coefficient Value 12
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 12th wind direction.
 N13, \field Wind Pressure Coefficient Value 13
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 13th wind direction.
 N14, \field Wind Pressure Coefficient Value 14
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 14th wind direction.
 N15, \field Wind Pressure Coefficient Value 15
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 15th wind direction.
 N16, \field Wind Pressure Coefficient Value 16
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 16th wind direction.
 N17, \field Wind Pressure Coefficient Value 17
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 17th wind direction.
 N18, \field Wind Pressure Coefficient Value 18
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 18th wind direction.
 N19, \field Wind Pressure Coefficient Value 19
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 19th wind direction.
 N20, \field Wind Pressure Coefficient Value 20
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 20th wind direction.
 N21, \field Wind Pressure Coefficient Value 21
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 21st wind direction.
 N22, \field Wind Pressure Coefficient Value 22
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 22nd wind direction.
 N23, \field Wind Pressure Coefficient Value 23
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 23rd wind direction.
 N24, \field Wind Pressure Coefficient Value 24
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 24th wind direction.
 N25, \field Wind Pressure Coefficient Value 25
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 25th wind direction.
 N26, \field Wind Pressure Coefficient Value 26
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 26th wind direction.
 N27, \field Wind Pressure Coefficient Value 27
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 27th wind direction.
 N28, \field Wind Pressure Coefficient Value 28
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 28th wind direction.
 N29, \field Wind Pressure Coefficient Value 29
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 29th wind direction.
 N30, \field Wind Pressure Coefficient Value 30
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 30th wind direction.
 N31, \field Wind Pressure Coefficient Value 31
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 31st wind direction.
 N32, \field Wind Pressure Coefficient Value 32
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 32nd wind direction.
 N33, \field Wind Pressure Coefficient Value 33
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 33rd wind direction.
 N34, \field Wind Pressure Coefficient Value 34
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 34th wind direction.
 N35, \field Wind Pressure Coefficient Value 35
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 35th wind direction.
 N36; \field Wind Pressure Coefficient Value 36
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 36th wind direction.

AirflowNetwork:ZoneControl:PressureController,
      \memo This object is used to control a zone to a specified indoor pressure
      \memo using the AirflowNetwork model. The specified pressure setpoint is used
      \memo to control the zone exhaust fan flow rate in a controlled zone or
      \memo the relief air flow rate in an air loop.
      \unique-object
 A1 , \field Name
      \required-field
      \reference AirflowNetworkZoneControlPressureControllerNames
 A2 , \field Control Zone Name
      \required-field
      \type object-list
      \object-list ZoneNames
 A3 , \field Control Object Type
      \required-field
      \type choice
      \key AirflowNetwork:MultiZone:Component:ZoneExhaustFan
      \key AirflowNetwork:Distribution:Component:ReliefAirFlow
      \note The current selection is AirflowNetwork:MultiZone:Component:ZoneExhaustFan
      \note or AirflowNetwork:Distribution:Component:ReliefAirFlow.
 A4 , \field Control Object Name
      \note Control names are names of individual control objects
      \required-field
      \type object-list
      \object-list AFNReliefAirFlowNames
      \object-list FansZoneExhaust
 A5 , \field Pressure Control Availability Schedule Name
      \note Availability schedule name for pressure controller. Schedule value > 0 means the
      \note pressure controller is enabled. If this field is blank, then pressure controller is
      \note always enabled.
      \type object-list
      \object-list ScheduleNames
 A6 ; \field Pressure Setpoint Schedule Name
      \required-field
      \type object-list
      \object-list ScheduleNames

AirflowNetwork:Distribution:Node,
      \min-fields 4
      \memo This object represents an air distribution node in the AirflowNetwork model.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkNodeAndZoneNames
      \note Enter a unique name for this object.
 A2 , \field Component Name or Node Name
      \type alpha
      \note Designates node names defined in another object. The node name may occur in air branches.
      \note Enter a node name to represent a node already defined in an air loop.
      \note Leave this field blank if the Node or Object Type field below is entered as
      \note AirLoopHVAC:ZoneMixer, AirLoopHVAC:ZoneSplitter, AirLoopHVAC:OutdoorAirSystem, or Other.
 A3 , \field Component Object Type or Node Type
      \type choice
      \key AirLoopHVAC:ZoneMixer
      \key AirLoopHVAC:ZoneSplitter
      \key AirLoopHVAC:OutdoorAirSystem
      \key OAMixerOutdoorAirStreamNode
      \key OutdoorAir:NodeList
      \key OutdoorAir:Node
      \key Other
      \default Other
      \note Designates Node type for the Node or Component Name defined in the field above.
      \note AirLoopHVAC:ZoneMixer -- Represents a AirLoopHVAC:ZoneMixer object.
      \note AirLoopHVAC:ZoneSplitter -- Represents a AirLoopHVAC:ZoneSplitter object.
      \note AirLoopHVAC:OutdoorAirSystem -- Represents an AirLoopHVAC:OutdoorAirSystem object.
      \note OAMixerOutdoorAirStreamNode -- Represents an external node used in the OutdoorAir:Mixer
      \note OutdoorAir:NodeList -- Represents an external node when a heat exchanger is used before
      \note the OutdoorAir:Mixer
      \note OutdoorAir:Node -- Represents an external node when a heat exchanger is used before
      \note the OutdoorAir:Mixer
      \note Other -- none of the above, the Node name already defined in the previous field is part
      \note of an air loop.
 N1 ; \field Node Height
      \type real
      \units m
      \default 0.0
      \note Enter the reference height used to calculate the relative pressure.

AirflowNetwork:Distribution:Component:Leak,
      \min-fields 3
      \memo This object defines the characteristics of a supply or return air leak.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Defined at 1 Pa pressure difference across this component.
      \note Enter the coefficient used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent
 N2 ; \field Air Mass Flow Exponent
      \type real
      \units dimensionless
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
      \min-fields 5
      \memo This object is used to define supply and return air leaks with respect to the fan's maximum
      \memo air flow rate.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Effective Leakage Ratio
      \type real
      \units dimensionless
      \minimum> 0.0
      \maximum 1.0
      \note Defined as a ratio of leak flow rate to the maximum flow rate.
 N2 , \field Maximum Flow Rate
      \required-field
      \units m3/s
      \type real
      \minimum> 0.0
      \note Enter the maximum air flow rate in this air loop.
 N3 , \field Reference Pressure Difference
      \required-field
      \units Pa
      \type real
      \minimum> 0.0
      \note Enter the pressure corresponding to the Effective leakage ratio entered above.
 N4 ; \field Air Mass Flow Exponent
      \units dimensionless
      \type real
      \default 0.65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the air mass flow equation.

AirflowNetwork:Distribution:Component:Duct,
      \min-fields 8
      \memo This object defines the relationship between pressure and air flow through the duct.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Duct Length
      \required-field
      \type real
      \units m
      \minimum> 0.0
      \note Enter the length of the duct.
 N2 , \field Hydraulic Diameter
      \required-field
      \type real
      \units m
      \minimum> 0.0
      \note Enter the hydraulic diameter of the duct.
      \note Hydraulic diameter is defined as 4 multiplied by cross section area divided by perimeter
 N3 , \field Cross Section Area
      \required-field
      \type real
      \units m2
      \minimum> 0.0
      \note Enter the cross section area of the duct.
 N4 , \field Surface Roughness
      \type real
      \units m
      \default 0.0009
      \minimum> 0.0
      \note Enter the inside surface roughness of the duct.
 N5 , \field Coefficient for Local Dynamic Loss Due to Fitting
      \type real
      \units dimensionless
      \default 0.0
      \minimum 0.0
      \note Enter the coefficient used to calculate dynamic losses of fittings (e.g. elbows).
 N6 , \field Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction
      \note conduction only
      \type real
      \units W/m2-K
      \minimum> 0.0
      \default 0.943
      \note Default value of 0.943 is equivalent to 1.06 m2-K/W (R6) duct insulation.
 N7 , \field Overall Moisture Transmittance Coefficient from Air to Air
      \type real
      \units kg/m2
      \minimum> 0.0
      \default 0.001
      \note Enter the overall moisture transmittance coefficient
      \note including moisture film coefficients at both surfaces.
 N8 , \field Outside Convection Coefficient
      \note optional. convection coefficient calculated automatically, unless specified
      \type real
      \units W/m2-K
      \minimum> 0.0
 N9 ; \field Inside Convection Coefficient
      \note optional. convection coefficient calculated automatically, unless specified
      \type real
      \units W/m2-K
      \minimum> 0.0

AirflowNetwork:Distribution:Component:Fan,
      \min-fields 2
      \memo This object defines the name of the supply Air Fan used in an Air loop.
 A1 , \field Fan Name
      \required-field
      \type object-list
      \object-list FansCVandOnOffandVAV
      \object-list FansSystemModel
      \reference AirflowNetworkComponentNames
      \note Enter the name of the fan in the primary air loop.
 A2 ; \field Supply Fan Object Type
      \type choice
      \key Fan:OnOff
      \key Fan:ConstantVolume
      \key Fan:VariableVolume
      \key Fan:SystemModel
      \default Fan:ConstantVolume

AirflowNetwork:Distribution:Component:Coil,
      \min-fields 4
      \memo This object defines the name of a coil used in an air loop.
 A1 , \field Coil Name
      \required-field
      \type object-list
      \reference AirflowNetworkComponentNames
      \object-list AFNCoilNames
      \note Enter the name of a cooling or heating coil in the primary Air loop.
 A2 , \field Coil Object Type
      \required-field
      \type choice
      \key Coil:Cooling:DX
      \key Coil:Cooling:DX:SingleSpeed
      \key Coil:Cooling:DX:TwoSpeed
      \key Coil:Heating:Fuel
      \key Coil:Heating:Electric
      \key Coil:Heating:DX:SingleSpeed
      \key Coil:Cooling:Water
      \key Coil:Heating:Water
      \key Coil:Cooling:Water:DetailedGeometry
      \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
      \key Coil:Cooling:DX:MultiSpeed
      \key Coil:Heating:DX:MultiSpeed
      \key Coil:Heating:Desuperheater
      \note Select the type of coil corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the coil.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this coil. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:HeatExchanger,
      \min-fields 4
      \memo This object defines the name of an air-to-air heat exchanger used in an air loop.
 A1 , \field HeatExchanger Name
      \required-field
      \type object-list
      \object-list AFNHeatExchangerNames
      \reference AirflowNetworkComponentNames
      \note Enter the name of an air-to-air heat exchanger in the primary Air loop.
 A2 , \field HeatExchanger Object Type
      \required-field
      \type choice
      \key HeatExchanger:AirToAir:FlatPlate
      \key HeatExchanger:AirToAir:SensibleAndLatent
      \key HeatExchanger:Desiccant:BalancedFlow
      \note Select the type of heat exchanger corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the heat exchanger.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this heat exchanger. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:TerminalUnit,
      \min-fields 4
      \memo This object defines the name of a terminal unit in an air loop.
 A1 , \field Terminal Unit Name
      \required-field
      \type object-list
      \reference AirflowNetworkComponentNames
      \object-list AFNTerminalUnitNames
      \note Enter the name of a terminal unit in the AirLoopHVAC.
 A2 , \field Terminal Unit Object Type
      \required-field
      \type choice
      \key AirTerminal:SingleDuct:ConstantVolume:Reheat
      \key AirTerminal:SingleDuct:VAV:Reheat
      \note Select the type of terminal unit corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the terminal unit.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this terminal unit. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:ConstantPressureDrop,
      \min-fields 2
      \memo This object defines the characteristics of a constant pressure drop component (e.g. filter).
      \memo Each node connected to this object can not be a node of mixer, splitter, a node of air primary
      \memo loop, or zone equipment loop. It is recommended to connect to a duct component at both ends.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 ; \field Pressure Difference Across the Component
      \required-field
      \units Pa
      \type real
      \minimum> 0.0
      \note Enter the pressure drop across this component.

AirflowNetwork:Distribution:Component:OutdoorAirFlow,
      \min-fields 3
      \memo This object includes the outdoor air flow rate set by the Controller:OutdoorAir
      \memo object in the airflow network.
 A1 , \field Name
      \required-field
      \reference AFNOutdoorAirFlowNames
      \reference AirflowNetworkComponentNames
 A2 , \field Outdoor Air Mixer Name
      \required-field
      \object-list OutdoorAirMixers
 N1 , \field Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Enter the air mass flow coefficient at the conditions defined
      \note in the Reference Crack Conditions object.
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
      \note equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when no outdoor air flow rate.
 N2 , \field Air Mass Flow Exponent When No Outdoor Air Flow
      \units dimensionless
      \type real
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when no outdoor air flow rate.
 A3 ; \field Reference Crack Conditions
      \type object-list
      \object-list ReferenceCrackConditions
      \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
      \note the air mass flow coefficient entered above.

AirflowNetwork:Distribution:Component:ReliefAirFlow,
      \min-fields 3
      \memo This object allows variation of air flow rate to perform pressure.
 A1 , \field Name
      \required-field
      \reference AFNReliefAirFlowNames
      \reference AirflowNetworkComponentNames
 A2 , \field Outdoor Air Mixer Name
      \required-field
      \object-list OutdoorAirMixers
 N1 , \field Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Enter the air mass flow coefficient at the conditions defined
      \note in the Reference Crack Conditions object.
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
      \note equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when no outdoor air flow rate.
 N2 , \field Air Mass Flow Exponent When No Outdoor Air Flow
      \units dimensionless
      \type real
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when no outdoor air flow rate.
 A3 ; \field Reference Crack Conditions
      \type object-list
      \object-list ReferenceCrackConditions
      \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
      \note the air mass flow coefficient entered above.

AirflowNetwork:Distribution:Linkage,
      \min-fields 4
      \memo This object defines the connection between two nodes and a component.
 A1 , \field Name
      \required-field
      \type alpha
      \note Enter a unique name for this object.
 A2 , \field Node 1 Name
      \required-field
      \type object-list
      \object-list AirflowNetworkNodeAndZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A3 , \field Node 2 Name
      \required-field
      \type object-list
      \object-list AirflowNetworkNodeAndZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A4 , \field Component Name
      \required-field
      \type object-list
      \object-list AirflowNetworkComponentNames
      \object-list FansCVandOnOffandVAV
      \object-list AFNCoilNames
      \object-list AFNHeatExchangerNames
      \object-list AFNTerminalUnitNames
      \note Enter the name of an AirflowNetwork component. A component is one of the
      \note following AirflowNetwork:Distribution:Component objects: Leak, LeakageRatio,
      \note Duct, ConstantVolumeFan, Coil, TerminalUnit, ConstantPressureDrop, or HeatExchanger.
 A5 ; \field Thermal Zone Name
      \type object-list
      \object-list ZoneNames
      \note Only used if component = AirflowNetwork:Distribution:Component:Duct
      \note The zone name is where AirflowNetwork:Distribution:Component:Duct is exposed. Leave this field blank if the duct
      \note conduction loss is ignored.

AirflowNetwork:Distribution:DuctViewFactors,
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo This object is used to allow user-defined view factors to be used for duct-surface radiation
       \memo calculations.
  A1,  \field Linkage Name
       \required-field
       \type object-list
       \object-list AirflowNetworkComponentNames
  N1,  \field Duct Surface Exposure Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N2,  \field Duct Surface Emittance
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  A2,  \field Surface 1 Name
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  N3,  \field Surface 1 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A3,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N4,  \field Surface 2 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A4,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N5,  \field Surface 3 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A5,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N6,  \field Surface 4 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A6,  \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N7,  \field Surface 5 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A7,  \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N8,  \field Surface 6 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N9,  \field Surface 7 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A9,  \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Surface 8 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A10, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Surface 9 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A11, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Surface 10 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A12, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Surface 11 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A13, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Surface 12 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A14, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Surface 13 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A15, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Surface 14 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A16, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Surface 15 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A17, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Surface 16 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A18, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Surface 17 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A19, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Surface 18 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A20, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Surface 19 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A21, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22; \field Surface 20 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0

AirflowNetwork:OccupantVentilationControl,
      \memo This object is used to provide advanced thermal comfort control of window opening and closing
      \memo for both exterior and interior windows.
  A1, \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkOccupantVentilationControlNames
      \note Enter the name where the advanced thermal comfort control is required.
  N1, \field Minimum Opening Time
      \type real
      \units minutes
      \minimum 0.0
      \default 0.0
  N2, \field Minimum Closing Time
      \type real
      \units minutes
      \minimum 0.0
      \default 0.0
  A2, \field Thermal Comfort Low Temperature Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Enter a curve name that represents thermal comfort temperature as a
      \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the
      \note performance cannot be represented by a single curve.
      \note The following two fields are used if two curves are required.
  N3, \field Thermal Comfort Temperature Boundary Point
      \type real
      \units C
      \minimum 0.0
      \default 10.0
      \note This point is used to allow separate low and high thermal comfort temperature
      \note curves. If a single performance curve is used, leave this field blank.
  A3, \field Thermal Comfort High Temperature Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Enter a curve name that represents thermal comfort temperature as a
      \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the
      \note performance cannot be represented by a single curve.
      \note If a single performance curve is used, leave this field blank.
  N4, \field Maximum Threshold for Persons Dissatisfied PPD
      \type real
      \units percent
      \minimum 0
      \maximum 100
      \default 10.0
  A4, \field Occupancy Check
      \note If Yes, occupancy check will be performed as part of the opening probability check.
      \type choice
      \key Yes
      \key No
      \default No
  A5, \field Opening Probability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note If this field is blank, the opening probability check is bypassed and opening is true.
  A6; \field Closing Probability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note If this field is blank, the closing probability check is bypassed and closing is true.

AirflowNetwork:IntraZone:Node,
      \min-fields 2
      \memo This object represents a node in a zone in the combination of RoomAir and
      \memo AirflowNetwork model.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkNodeNames
      \note Enter a unique name for this object.
 A2 , \field RoomAir:Node:AirflowNetwork Name
      \required-field
      \type alpha
      \object-list RoomAirflowNetworkNodes
      \note Enter the name of a RoomAir:Node object defined in a RoomAirSettings:AirflowNetwork
      \note object.
 A3 , \field Zone Name
      \required-field
      \type object-list
      \object-list AirFlowNetworkMultizoneZones
      \note Enter the name of a zone object defined in a AirflowNetwork:MultiZone:Zone
      \note object.
 N1 ; \field Node Height
      \type real
      \units m
      \default 0.0
      \note Enter the reference height used to calculate the relative pressure

AirflowNetwork:IntraZone:Linkage,
      \min-fields 4
      \memo This object defines the connection between two nodes and a component used
      \memo in the combination of RoomAir and AirflowNetwork model.
 A1 , \field Name
      \required-field
      \type alpha
      \note Enter a unique name for this object.
      \reference AirflowNetwork LinkageNames
 A2 , \field Node 1 Name
      \required-field
      \type alpha
      \object-list AirflowNetworkNodeNames
      \object-list ZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A3 , \field Node 2 Name
      \required-field
      \type alpha
      \object-list AirflowNetworkNodeNames
      \object-list ZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A4 , \field Component Name
      \type object-list
      \object-list AirflowNetworkComponentNames
      \note Enter the name of an AirflowNetwork component. A component is one of the
      \note following AirflowNetwork:Multizone:Component objects:
      \note AirflowNetwork:MultiZone:Surface:Crack,
      \note AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
      \note If the next field is specified, this field can be either blank or ignored.
 A5 ; \field AirflowNetwork:MultiZone:Surface Name
      \type object-list
      \object-list SurfAndSubSurfNames
      \note Only used when one of two nodes defined above are not located in the same zone, and
      \note the input of the Component Name field in this object is ignored

\group Exterior Equipment
       ! This equipment is used merely for reporting.
Exterior:Lights,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
       \reference ExteriorLightsNames
  A2 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to capacity of the exterior lights equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units W
       \type real
       \minimum 0
       \ip-units W
  A3,  \field Control Option
       \note Astronomical Clock option overrides schedule to turn lights off when sun is up
       \type choice
       \key ScheduleNameOnly
       \key AstronomicalClock
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Exterior:FuelEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Fuel Use Type
       \required-field
       \type choice
       \key Electricity
       \key Water
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
       \key DistrictCooling
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to capacity of the exterior fuel equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units W
       \type real
       \minimum 0
       \ip-units W
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Exterior:WaterEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Fuel Use Type
       \type choice
       \key Water
       \default Water
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to capacity of the exterior water equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

!****************************************************************************************
!*                   BUILDING/SYSTEM LOOP SPECIFICATIONS                                *
!*                                                                                      *
!*        The following syntax specifies the Loops, and equipment associated            *
!*        with HVAC and Building Systems. Specifications include Plant Loops,          *
!*        Condenser Loops, Air Loops and Zone Equipment. The following conventions     *
!*        are followed:                                                                 *
!*          1. The word 'KEY' followed by a description indicates that the alpha       *
!*              string must be selected from the list indicated by the key description. *
!*          2. The syntax is organized in the following major blocks:                  *
!*               --PLANT LOOP SPECIFICATION                                             *
!*               --CONDENSER LOOP SPECIFICATION
!*               --AIR LOOP SPECIFICATION
!*               --ZONE EQUIPMENT SPECIFICATION
!*               --FLOW CONTROL
!*               --PLANT LOOP CONNECTORS
!*               --PLANT EQUIPMENT
!*               --CONDENSING EQUIPMENT
!*               --PUMPS
!*               --COILS
!*               --AIR LOOP COMPONENTS
!*               --AIR DISTRIBUTION UNITS
!*               --LOCAL CONVECTIVE EQUIPMENT
!*               --HIGH TEMPERATURE RADIANT CONVECTIVE UNITS
!*               --LOW TEMPERATURE RADIANT CONVECTIVE UNITS
!*               --AIR LOOP CONNECTORS
!*               --System Control and Controllers
!************************************************************************************

\group HVAC Templates

HVACTemplate:Thermostat,
      \min-fields 5
      \memo Zone thermostat control. Referenced schedules must be
      \memo defined elsewhere in the idf. Thermostat control type is
      \memo dual setpoint with deadband. It is not necessary to create
      \memo a thermostat object for every zone, only for each unique
      \memo set of setpoint schedules. For example, an office building
      \memo may have two thermostat objects, one for "Office" and one
      \memo for "Storage".
  A1, \field Name
      \required-field
      \note This name is referenced by HVACTemplate:Zone:* objects
      \reference CompactHVACThermostats
  A2, \field Heating Setpoint Schedule Name
      \note  Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field Constant Heating Setpoint
      \note  Ignored if schedule specified above, must enter schedule or constant setpoint
      \units C
  A3, \field Cooling Setpoint Schedule Name
      \note  Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
      \type object-list
      \object-list ScheduleNames
  N2; \field Constant Cooling Setpoint
      \note  Ignored if schedule specified above, must enter schedule or constant setpoint
      \units C

HVACTemplate:Zone:IdealLoadsAirSystem,
       \min-fields 26
       \memo Zone with ideal air system that meets heating or cooling loads
  A1,  \field Zone Name
       \required-field
       \note Zone name must match a building zone name
       \type object-list
       \object-list ZoneNames
  A2,  \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  A3, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N1,  \field Maximum Heating Supply Air Temperature
       \units C
       \minimum> 0
       \maximum< 100
       \default 50
  N2,  \field Minimum Cooling Supply Air Temperature
       \units C
       \minimum> -100
       \maximum< 50
       \default 13
  N3,  \field Maximum Heating Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0156
  N4,  \field Minimum Cooling Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0077
  A4,  \field Heating Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N5,  \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units m3/s
       \minimum 0.0
       \autosizable
  N6,  \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units W
       \minimum 0.0
       \autosizable
  A5,  \field Cooling Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N7,  \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \units m3/s
       \minimum 0.0
       \autosizable
  N8,  \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \units W
       \minimum 0.0
       \autosizable
  A6,  \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A7,  \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A8,  \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
       \default ConstantSensibleHeatRatio
  N9,  \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \minimum 0.0
       \maximum 100.0
       \default 60.0
       \units percent
  A9,  \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
       \default None
  N11, \field Humidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \minimum 0.0
       \maximum 100.0
       \default 30.0
       \units percent
  A10, \field Outdoor Air Method
       \note None means there is no outdoor air and all related fields will be ignored
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \key None
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
       \default None
  N12, \field Outdoor Air Flow Rate per Person
       \units m3/s
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \default 0.00944
  N13, \field Outdoor Air Flow Rate per Zone Floor Area
       \units m3/s-m2
       \default 0.0
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
  N14, \field Outdoor Air Flow Rate per Zone
       \type real
       \units m3/s
       \default 0.0
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
  A11, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
  A12, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
       \default None
  A13, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \default NoEconomizer
  A14, \field Heat Recovery Type
       \type choice
       \key None
       \key Sensible
       \key Enthalpy
       \default None
  N15, \field Sensible Heat Recovery Effectiveness
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N16; \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65

HVACTemplate:Zone:BaseboardHeat,
      \min-fields 11
      \memo Zone baseboard heating system.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \default HotWater
  A4, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N2, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
  A5, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
  A6, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N3, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N4, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N5, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A7, \field Design Specification Outdoor Air Object name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
  A8; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:FanCoil,
      \min-fields 34
      \memo 4 pipe fan coil unit with optional outdoor air.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N8, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
  N9, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N10, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A5, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  HeatExchangerAssistedChilledWater
      \default  ChilledWater
  A6, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N11, \field Cooling Coil Design Setpoint
      \note Used for sizing when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
      \default 14.0
      \units C
  A7, \field Heating Coil Type
      \type choice
      \key HotWater
      \key Electric
      \default HotWater
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Coil Design Setpoint
      \note Used for sizing when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
      \default 50.0
      \units C
  A9, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A10, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Cooling Coil Design Setpoint (above)
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N13, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A11, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Heating Coil Design Setpoint (above)
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N14, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A12, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A13, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A14, \field Capacity Control Method
      \note If this field is left blank, it will default to CyclingFan if a Dedicated Outdoor Air
      \note System is specified (see above), otherwise it will default to ConstantFanVariableFlow.
      \type choice
      \key ConstantFanVariableFlow
      \key CyclingFan
      \key VariableFanVariableFlow
      \key VariableFanConstantFlow
      \key MultiSpeedFan
      \key ASHRAE90VariableFan
 N15, \field Low Speed Supply Air Flow Ratio
      \type real
      \minimum> 0.0
      \default 0.33
 N16, \field Medium Speed Supply Air Flow Ratio
      \note Medium Speed Supply Air Flow Ratio should be greater
      \note than Low Speed Supply Air Flow Ratio
      \type real
      \minimum> 0.0
      \default 0.66
 A15, \field Outdoor Air Schedule Name
      \note Value of schedule multiplies maximum outdoor air flow rate
      \note This schedule is ignored if this zone is served by an HVACTemplate dedicated outdoor
      \note air system.
      \type object-list
      \object-list ScheduleNames
 A16, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A17, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:PTAC,
      \min-fields 40
      \memo Packaged Terminal Air Conditioner
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule Name values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated Cooling COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electrical energy input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heating Coil Type
      \type choice
      \key  Electric
      \key  HotWater
      \key  Gas
      \default Electric
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N15, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N16, \field Gas Heating Coil Efficiency
      \note Applies only if Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N17, \field Gas Heating Coil Parasitic Electric Load
      \note Applies only if Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A11, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N18, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N19, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N20, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N21, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A15, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A16, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A17, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N22, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A18; \field Capacity Control Method
      \type choice
      \key None
      \key SingleZoneVAV
      \default None

HVACTemplate:Zone:PTHP,
      \min-fields 50
      \memo Packaged Terminal Heat Pump
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electrical energy input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heat Pump Heating Coil Type
      \type choice
      \key  SingleSpeedDXHeatPump
      \default SingleSpeedDXHeatPump
 A10, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N15, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N16, \field Heat Pump Heating Coil Gross Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note Does not include supply air fan heat or supply air fan electrical energy
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \units W/W
      \minimum> 0.0
      \default 2.75
 N17, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N18, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A11, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A12, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N19, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A13, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \default Electric
 A14, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N20, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N21, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N22, \field Supplemental Gas Heating Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N23, \field Supplemental Gas Heating Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A15, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A16, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A17, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N26, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N27, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A18, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A19, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A20, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A21, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N28, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A22; \field Capacity Control Method
      \type choice
      \key None
      \key SingleZoneVAV
      \default None

HVACTemplate:Zone:WaterToAirHeatPump,
      \min-fields 44
      \memo Water to Air Heat Pump to be used with HVACTemplate:Plant:MixedWaterLoop
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  Coil:Cooling:WaterToAirHeatPump:EquationFit
      \default Coil:Cooling:WaterToAirHeatPump:EquationFit
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.5
  A8, \field Heat Pump Heating Coil Type
      \type choice
      \key  Coil:Heating:WaterToAirHeatPump:EquationFit
      \default Coil:Heating:WaterToAirHeatPump:EquationFit
 N15, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N16, \field Heat Pump Heating Coil Gross Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electric power input
      \units W/W
      \minimum> 0.0
      \default 4.2
  A9, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N18, \field Maximum Cycling Rate
      \type real
      \units cycles/hr
      \minimum 0.0
      \maximum 5.0
      \default 2.5
      \note The maximum on-off cycling rate for the compressor
      \note Suggested value is 2.5 for a typical heat pump
 N19, \field Heat Pump Time Constant
      \type real
      \units s
      \minimum 0.0
      \maximum 500.0
      \default 60.0
      \note Time constant for the cooling coil's capacity to reach steady state after startup
      \note Suggested value is 60 for a typical heat pump
 N20, \field Fraction of On-Cycle Power Use
      \minimum 0.0
      \maximum 0.05
      \default 0.01
      \note The fraction of on-cycle power use to adjust the part load fraction based on
      \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
      \note Suggested value is 0.01 for a typical heat pump
 N21, \field Heat Pump Fan Delay Time
      \units s
      \minimum 0.0
      \default 60
      \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
      \note Only required when fan operating mode is cycling
      \note Enter 0 when fan operating mode is continuous
 A10, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A11, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  HotWater
      \default Electric
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N22, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N23, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Heat Pump Coil Water Flow Mode
      \type choice
      \key Constant
      \key Cycling
      \key ConstantOnDemand
      \default Cycling
      \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
      \note Constant results in 100% water flow regardless of compressor PLR
      \note Cycling results in water flow that matches compressor PLR
      \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
 A15, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A16, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A17, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A18, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N26; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:VRF,
      \memo Zone terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
      \memo (air-to-air or water-to-air heat pump). The VRF terminal units are served by an
      \memo HVACTemplate:System:VRF system.
      \min-fields 44
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VRF System Name
      \required-field
      \note Name of a HVACTemplate:System:VRF object serving this zone
      \type object-list
      \object-list CompactHVACSystemVRF
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N2, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Rated Total Heating Capacity Sizing Ratio
      \type real
      \units W/W
      \minimum 1.0
      \default 1.0
      \note If this terminal unit's heating coil is autosized, the heating capacity is sized
      \note to be equal to the cooling capacity multiplied by this sizing ratio.
      \note This input applies to the terminal unit heating coil and overrides the sizing
      \note ratio entered in the HVACTemplate:System:VRF object.
  N4, \field Cooling Supply Air Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
  N5, \field No Cooling Supply Air Flow Rate
      \note This flow rate is used when the terminal is not cooling and the previous mode was cooling.
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N6, \field Heating Supply Air Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
  N7, \field No Heating Supply Air Flow Rate
      \note This flow rate is used when the terminal is not heating and the previous mode was heating.
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N8, \field Cooling Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N9, \field Heating Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
 N10, \field No Load Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
 N11, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
 N12, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
 N13, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A8, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A9, \field Supply Air Fan placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
      \note Select fan placement as either blow through or draw through.
 N14, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N15, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N16, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 A10, \field Cooling Coil Type
      \type choice
      \key VariableRefrigerantFlowDX
      \key None
      \default VariableRefrigerantFlowDX
 A11, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N18, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 A12, \field Heat Pump Heating Coil Type
      \type choice
      \key VariableRefrigerantFlowDX
      \key None
      \default VariableRefrigerantFlowDX
 A13, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N19, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N20, \field Zone Terminal Unit On Parasitic Electric Energy Use
      \type real
      \units W
      \minimum 0
      \default 0
 N21, \field Zone Terminal Unit Off Parasitic Electric Energy Use
      \type real
      \units W
      \minimum 0
      \default 0
 A14, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A15, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N22, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N23, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A16, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A17, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A18, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N26; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:Unitary,
      \min-fields 21
      \memo Zone terminal unit, constant volume, no controls.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Unitary System Name
      \required-field
      \note Enter the name of an HVACTemplate:System:Unitary, HVACTemplate:System:UnitaryHeatPump:AirTtoAir,
      \note or HVACTemplate:System:UnitarySystem object serving this zone.
      \type object-list
      \object-list CompactHVACSystemUnitary
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A6, \field Return Plenum Name
      \note Plenum zone name. Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A7, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
  A8, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
  A9, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
      \note Cooling Design Supply Air Temperature
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N8, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A10, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
      \note Heating Design Supply Air Temperature
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N10, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A11, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A12; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV,
      \min-fields 32
      \memo Zone terminal unit, variable volume, reheat optional.
      \memo For heating, this unit activates reheat coil first, then increases airflow (if reverse
      \memo action specified).
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Zone Minimum Air Flow Input Method
      \type choice
      \key Constant
      \key FixedFlowRate
      \key Scheduled
      \default Constant
      \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
      \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
      \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N4, \field Constant Minimum Air Flow Fraction
      \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the following field are entered, the larger result is used.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  N5, \field Fixed Minimum Air Flow Rate
      \type real
      \units m3/s
      \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the previous field are entered, the larger result is used.
  A5, \field Minimum Air Flow Fraction Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
      \note Schedule values are fractions, 0.0 to 1.0.
      \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
      \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A6, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A9, \field Damper Heating Action
      \type choice
      \key Normal
      \key Reverse
      \default Reverse
  N9, \field Maximum Flow per Zone Floor Area During Reheat
      \type real
      \units m3/s-m2
      \autocalculatable
      \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
      \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
      \note This optional field limits the maximum flow allowed in reheat mode.
      \note If this field and the following field are left blank, the maximum flow will not be limited.
      \note At no time will the maximum flow rate calculated here exceed the value of
      \note Maximum Air Flow Rate.
 N10, \field Maximum Flow Fraction During Reheat
      \type real
      \autocalculatable
      \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
      \note When autocalculating, the maximum flow fraction is set to the ratio of
      \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
      \note Maximum Air Flow Rate.
      \note This optional field limits the maximum flow allowed in reheat mode.
      \note If this field and the previous field are left blank, the maximum flow will not be limited.
      \note At no time will the maximum flow rate calculated here exceed the value of
      \note Maximum Air Flow Rate.
 N11, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
 A10, \field Design Specification Outdoor Air Object Name for Control
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
      \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
      \note unit will increase flow as needed to meet this outdoor air requirement.
      \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
      \note be computed based on the current number of occupants in the zone.
      \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
      \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for control. The field Design Specification Outdoor Air Object Name for Sizing
      \note (see below) is used to specify the design outdoor air flow rate.
 A11, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A12, \field Return Plenum Name
      \note Plenum zone name. Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A13, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A14, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A15, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N13, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N14, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A16, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N15, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N16, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A17, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A18; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:FanPowered,
      \min-fields 31
      \memo Zone terminal unit, fan powered variable volume, reheat optional.
      \memo Referenced schedules must be defined elsewhere in the idf.
  A1, \field Zone Name
      \required-field
      \note Zone Name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Enter the name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone.
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Primary Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4, \field Primary Supply Air Minimum Flow Fraction
      \autosizable
      \default autosize
      \minimum 0.0
      \maximum 1.0
  N5, \field Secondary Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  A4, \field Flow Type
      \type choice
      \key  Series
      \key  Parallel
      \key  SeriesFromPlenum
      \key  ParallelFromPlenum
      \default Parallel
  N6, \field Parallel Fan On Flow Fraction
      \note The fraction of the primary air flow at which fan turns on
      \note Applicable only to Parallel Flow Type
      \autosizable
      \default autosize
  A5, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N7, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N8, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/area, Sum, or Maximum
  N9, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A6, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \default Electric
  A7, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N10, \field Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N11, \field Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
 N12, \field Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A8, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A9, \field Return Plenum Name
      \note Plenum zone name. Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A11, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N13, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N14, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N15, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N16, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N17, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Zone PIU Fan Schedule Name
      \note This is the operating schedule for the zone PIU fan.
      \note For a parallel PIU, the fan operates only when the primary air flow is below the
      \note Parallel Fan On Flow Fraction and the Zone PIU Fan Schedule is on, or it is
      \note activated by an availability manager.
      \note For a series PIU, the zone fan operates whenever the Zone PIU Fan Schedule is on, or it
      \note is activated by an availability manager.
      \note If this field is left blank, the System Availability Schedule for the
      \note HVACTemplate:System serving this zone will be used.
      \type object-list
      \object-list ScheduleNames
 A15, \field Design Specification Outdoor Air Object Name
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
 A16; \field Design Specification Zone Air Distribution Object Name
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:HeatAndCool,
      \min-fields 27
      \memo VAV system with VAV for both heating and cooling and optional reheat coil.
      \memo For heating, this unit increases airflow first, then activates reheat coil.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4, \field Constant Minimum Air Flow Fraction
      \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the following field are entered, the larger result is used.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N5, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N6, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N7, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
  A9, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name. Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N9, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N11, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Heating Coil Design Setpoint
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N12, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N13; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.

HVACTemplate:Zone:ConstantVolume,
      \min-fields 24
      \memo Zone terminal unit, constant volume, reheat optional.
      \memo Referenced schedules must be defined elsewhere in the idf.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
      \reference HVACTemplateConstantVolumeZones
  A2, \field Template Constant Volume System Name
      \required-field
      \note Name of a HVACTemplate:System:ConstantVolume object serving this zone
      \type object-list
      \object-list CompactHVACSystemConstantVolume
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
  A9, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name. Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N12; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:DualDuct,
      \min-fields 26
      \memo Zone terminal unit, dual-duct, constant or variable volume.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Dual Duct System Name
      \required-field
      \note Name of a HVACTemplate:System:DualDuct object serving this zone
      \type object-list
      \object-list CompactHVACSystemDualDuct
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4 ,\field Zone Minimum Air Flow Fraction
      \note This field is the Zone Minimum Air Flow Fraction specified as a fraction of the
      \note maximum air flow rate. This field is ignored if the system serving this zone is
      \note constant volume.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N5, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N6, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N7, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Design Specification Outdoor Air Object Name for Control
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \object-list DSOASpaceListNames
      \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
      \note unit will increase flow as needed to meet this outdoor air requirement.
      \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
      \note be computed based on the current number of occupants in the zone.
      \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
      \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for control. The field Design Specification Outdoor Air Object Name for Sizing
      \note (see below) is used to specify the design outdoor air flow rate.
  A8, \field Cold Supply Plenum Name
      \note Plenum zone name. Cold supply plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A9, \field Hot Supply Plenum Name
      \note Plenum zone name. Hot supply plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name. Return plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Heating Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N12; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.

HVACTemplate:System:VRF,
      \memo Variable refrigerant flow (VRF) heat pump condensing unit. Serves one or more VRF zone
      \memo terminal units (HVACTemplate:Zone:VRF).
      \min-fields 39
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVRF
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Gross Rated Total Cooling Capacity
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
      \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
      \note Total cooling capacity not accounting for the effect of supply air fan heat
  N2, \field Gross Rated Cooling COP
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.3
      \note Enter the coefficient of performance at rated conditions or leave blank to use default.
      \note COP includes compressor and condenser fan electrical energy input
      \note COP does not include supply fan heat or supply fan electric power input
  N3, \field Minimum Outdoor Temperature in Cooling Mode
      \type real
      \units C
      \default -6.0
      \note Enter the minimum outdoor temperature allowed for cooling operation.
      \note Cooling is disabled below this temperature.
  N4, \field Maximum Outdoor Temperature in Cooling Mode
      \type real
      \units C
      \default 43.0
      \note Enter the maximum outdoor temperature allowed for cooling operation.
      \note Cooling is disabled above this temperature.
  N5, \field Gross Rated Heating Capacity
      \type real
      \units W
      \autosizable
      \default autosize
      \note Enter the heating capacity in watts at rated conditions or set to autosize.
      \note Heating capacity not accounting for the effect of supply air fan heat
  N6, \field Rated Heating Capacity Sizing Ratio
      \type real
      \units W/W
      \minimum 1.0
      \default 1.0
      \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
      \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
      \note terminal unit heating coils are also sized using this ratio unless the sizing
      \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
  N7, \field Gross Rated Heating COP
      \type real
      \units W/W
      \minimum> 0.0
      \note COP includes compressor and condenser fan electrical energy input
      \note COP does not include supply fan heat or supply fan electrical energy input
      \default 3.4
  N8, \field Minimum Outdoor Temperature in Heating Mode
      \type real
      \units C
      \default -20.0
      \note Enter the minimum outdoor temperature allowed for heating operation.
  N9, \field Maximum Outdoor Temperature in Heating Mode
      \type real
      \units C
      \default 16.0
      \note Enter the maximum outdoor temperature allowed for heating operation.
 N10, \field Minimum Heat Pump Part-Load Ratio
      \type real
      \units dimensionless
      \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
      \note below this value, the heat pump compressor will cycle to meet the cooling or heating
      \note demand.
      \default 0.15
  A3, \field Zone Name for Master Thermostat Location
      \type object-list
      \object-list ZoneNames
      \note Enter the name of the zone where the master thermostat is located.
  A4, \field Master Thermostat Priority Control Type
      \type choice
      \key LoadPriority
      \key ZonePriority
      \key ThermostatOffsetPriority
      \key MasterThermostatPriority
      \key Scheduled
      \default MasterThermostatPriority
      \note Choose a thermostat control logic scheme. If these control types fail to control zone
      \note temperature within a reasonable limit, consider using multiple VRF systems
  A5, \field Thermostat Priority Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note this field is required if Master Thermostat Priority Control Type is Scheduled.
      \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
  A6, \field Heat Pump Waste Heat Recovery
      \type choice
      \key No
      \key Yes
      \default No
      \note This field is reserved for future use. The only valid choice is No.
 N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
      \type real
      \units m
      \default 30.0
      \note Enter the equivalent length of the farthest terminal unit from the condenser
 N12, \field Vertical Height used for Piping Correction Factor
      \type real
      \units m
      \default 10.0
      \note Enter the height difference between the highest and lowest terminal unit
 N13, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
      \type real
      \units m
      \default 30.0
      \note Enter the equivalent length of the farthest terminal unit from the condenser
 N14, \field Crankcase Heater Power per Compressor
      \type real
      \units W
      \default 33.0
      \note Enter the value of the resistive heater located in the compressor(s). This heater
      \note is used to warm the refrigerant and oil when the compressor is off.
 N15, \field Number of Compressors
      \type integer
      \units dimensionless
      \default 2
      \note Enter the total number of compressor. This input is used only for crankcase
      \note heater calculations.
 N16, \field Ratio of Compressor Size to Total Compressor Capacity
      \type real
      \units W/W
      \default 0.5
      \note Enter the ratio of the first stage compressor to total compressor capacity.
      \note All other compressors are assumed to be equally sized. This inputs is used
      \note only for crankcase heater calculations.
 N17, \field Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
      \type real
      \units C
      \default 5.0
      \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A7, \field Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default Resistive
      \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
      \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
      \note to melt the frost.
  A8, \field Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
      \note Choose a defrost control type. Either use a fixed Timed defrost period or select
      \note OnDemand to defrost only when necessary.
 N18, \field Defrost Time Period Fraction
      \type real
      \units dimensionless
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode.
      \note Only applicable if timed defrost control is specified.
 N19, \field Resistive Defrost Heater Capacity
      \type real
      \units W
      \minimum 0.0
      \default autosize
      \autosizable
      \note Enter the size of the resistive defrost heating element.
      \note Only applicable if resistive defrost strategy is specified
      \ip-units W
 N20, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
      \type real
      \units C
      \default 5.0
      \note Enter the maximum outdoor temperature above which defrost operation is disabled.
  A9, \field Condenser Type
      \type choice
      \key AirCooled
      \key EvaporativelyCooled
      \key WaterCooled
      \default AirCooled
      \note Select either an air cooled or evaporatively cooled condenser.
 N21, \field Water Condenser Volume Flow Rate
      \type real
      \units m3/s
      \autosizable
      \default autosize
      \note Only used when Condenser Type = WaterCooled.
 N22, \field Evaporative Condenser Effectiveness
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.9
      \note Enter the effectiveness of the evaporatively cooled condenser.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N23, \field Evaporative Condenser Air Flow Rate
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
      \note Used to calculate evaporative condenser water use.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N24, \field Evaporative Condenser Pump Rated Power Consumption
      \type real
      \units W
      \minimum 0.0
      \default 0.0
      \autosizable
      \note Rated power consumed by the evaporative condenser's water pump.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N25, \field Basin Heater Capacity
      \type real
      \units W/K
      \minimum 0.0
      \default 0.0
      \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
      \note when the basin heater is available (field Basin Heater Operating Schedule Name).
      \note For this situation, the heater maintains the basin water temperature at the basin heater
      \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
      \note The basin heater only operates when the DX coil is off.
 N26, \field Basin Heater Setpoint Temperature
      \type real
      \units C
      \minimum 2.0
      \default 2.0
      \note This field is only used for Condenser Type = EvaporativelyCooled.
      \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
 A10, \field Basin Heater Operating Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note This field is only used for Condenser Type = EvaporativelyCooled.
      \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
      \note air dry-bulb temperature is below the basin heater setpoint temperature.
      \note If a schedule name is not entered, the basin heater is allowed to operate
      \note throughout the entire simulation.
 A11, \field Fuel Type
      \type choice
      \key Electricity
      \key NaturalGas
      \key Propane
      \key Diesel
      \key Gasoline
      \key FuelOilNo1
      \key FuelOilNo2
      \key OtherFuel1
      \key OtherFuel2
      \default Electricity
 N27, \field Minimum Outdoor Temperature in Heat Recovery Mode
      \type real
      \units C
      \note The minimum outdoor temperature below which heat
      \note recovery mode will not operate.
      \default -15
 N28; \field Maximum Outdoor Temperature in Heat Recovery Mode
      \type real
      \units C
      \note The maximum outdoor temperature above which heat
      \note recovery mode will not operate.
      \default 45

HVACTemplate:System:Unitary,
      \min-fields 51
      \memo Unitary furnace with air conditioner
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; Unitary System always on. Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  A3, \field Control Zone or Thermostat Location Name
      \required-field
      \type object-list
      \object-list ZoneNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  A4, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  N2, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N3, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N4, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N5, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A5, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \key  None
      \default SingleSpeedDX
  A6, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N6, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
  N7, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \autosizable
      \default autosize
      \units W
  N8, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Gross SHR
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
  N9, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electric power
      \units W/W
      \minimum> 0.0
      \default 3.0
  A7, \field Heating Coil Type
      \required-field
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N10, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N11, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N12, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N13, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N14, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N15, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  A9, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, always one
      \type object-list
      \object-list ScheduleNames
 A10, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A11, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N16, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N17, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N18, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A12, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A13, \field Return Plenum Name
      \note Plenum zone name. Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A14, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
 A15, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \default StayOff
 A16, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A17, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N20, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N21, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A18, \field Dehumidification Control Type
      \note None = meet sensible cooling load only
      \note CoolReheatHeatingCoil = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint, reheat with main heating coil.
      \note CoolReheatDesuperheater = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint, reheat with desuperheater coil.
      \type choice
      \key None
      \key CoolReheatHeatingCoil
      \key CoolReheatDesuperheater
      \default None
 N22, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A19, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A20, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N23, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N24, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A21, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N25, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A22, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N26, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N27, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N28, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N29; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:UnitaryHeatPump:AirToAir,
      \min-fields 61
      \memo Unitary furnace with electric air-to-air heat pump
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; Unitary System always on. Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  A3, \field Control Zone or Thermostat Location Name
      \required-field
      \type object-list
      \object-list ZoneNames
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is Continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum 0
      \default autosize
      \autosizable
      \units m3/s
  A4, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
  N4, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N5, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N6, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N7, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A6, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A7, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
  N9, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \autosizable
      \default autosize
      \units W
 N10, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N11, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A8, \field Heat Pump Heating Coil Type
      \type choice
      \key  SingleSpeedDXHeatPump
      \default SingleSpeedDXHeatPump
  A9, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N13, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Rated heating capacity excluding the effect of supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N14, \field Heat Pump Heating Coil Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electrical energy.
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \units W/W
      \minimum> 0.0
      \default 2.75
 N15, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N16, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A10, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A11, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N17, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A12, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \default Electric
 A13, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N18, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N19, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N20, \field Supplemental Gas Heating Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N21, \field Supplemental Gas Heating Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N22, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N23, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A14, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A15, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A16, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N24, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N25, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N26, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N27, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A17, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A18, \field Return Plenum Name
      \note Plenum zone name. Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A19, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \default StayOff
 A20, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A21, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N28, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N29, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A22, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A23, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N30, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N31, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A24, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N32, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A25, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N33, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N34, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N35, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N36; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:UnitarySystem,
      \min-fields 71
      \memo Unitary HVAC system with optional cooling and heating. Supports DX and chilled water,
      \memo cooling, gas, electric, and hot water heating, air-to-air and water-to-air heat pumps.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always available. Also see Supply Fan Operating Mode Schedule Name field.
      \type object-list
      \object-list ScheduleNames
  A3,  \field Control Type
       \type choice
       \key Load
       \key SetPoint
       \default Load
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet nodes. The user must add appropriate
       \note SetpointManager objects to the idf file.
  A4, \field Control Zone or Thermostat Location Name
      \note This field is required if Control Type is Load.
      \type object-list
      \object-list ZoneNames
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is Continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum 0
      \default autosize
      \autosizable
      \units m3/s
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
  N4, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N5, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N6, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N7, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \key  TwoSpeedDX
      \key  MultiSpeedDX
      \key  TwoStageDX
      \key  TwoStageHumidityControlDX
      \key  HeatExchangerAssistedDX
      \key  SingleSpeedDXWaterCooled
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  HeatExchangerAssistedChilledWater
      \key  None
      \default SingleSpeedDX
  N8, \field Number of Speeds for Cooling
      \note Used only for Cooling Coil Type = MultiSpeedDX.
      \type integer
      \minimum 0
      \maximum 4
      \default 1
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N9, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
 N10, \field DX Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \autosizable
      \default autosize
      \units W
 N11, \field DX Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N12, \field DX Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \key  SingleSpeedDXHeatPumpAirSource
      \key  MultiSpeedDXHeatPumpAirSource
      \key  SingleSpeedDXHeatPumpWaterSource
      \key  MultiStageElectric
      \key  MultiStageGas
      \key  None
      \default Gas
 N13, \field Number of Speeds or Stages for Heating
      \note Used only for Heating Coil Type = MultiSpeedDXHeatPumpAirSource),
      \note MultiStageElectric, or MultiStageGas.
      \type integer
      \minimum 0
      \maximum 4
      \default 1
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N14, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N15, \field Heating Coil Gross Rated Capacity
      \note Rated heating capacity excluding the effect of supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N16, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N17, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N18, \field Heat Pump Heating Coil Gross Rated COP
      \note Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electrical energy.
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \note Applies only to DX coils
      \units W/W
      \minimum> 0.0
      \default 2.75
 N19, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N20, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A11, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A12, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N21, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A13, \field Supplemental Heating or Reheat Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \key  DesuperHeater
      \key  None
      \default None
 A14, \field Supplemental Heating or Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N22, \field Supplemental Heating or Reheat Coil Capacity
      \autosizable
      \default autosize
      \units W
 N23, \field Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N24, \field Supplemental Gas Heating or Reheat Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N25, \field Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N26, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N27, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A15, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A16, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A17, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N28, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N29, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N30, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N31, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A18, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A19, \field Return Plenum Name
      \note Plenum zone name. Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A20, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N32, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N33, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A21, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A22, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A23, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint, reheat with reheat coil
      \note If no reheat coil specified, cold supply temps may occur.
      \note Multimode = activate enhanced dehumidification mode as needed and meet sensible load.
      \note Valid only for Cooling Coil Type = TwoStageHumidityControlDX or HeatExchangerAssistedDX
      \type choice
      \key None
      \key CoolReheat
      \key Multimode
      \default None
 N34, \field Dehumidification Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A24, \field Dehumidification Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
      \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A25, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A26, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N35, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N36, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A27, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N37, \field Humidifier Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100).
      \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A28, \field Humidifier Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
      \note  Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A29, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A30, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N38, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N39, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 300
 N40, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N41; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:VAV,
      \min-fields 61
      \memo Variable Air Volume (VAV) air loop with optional heating coil
      \memo and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVAV
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; VAV System always on. Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Minimum Flow Rate
      \note This field is only used to set a minimum part load on the VAV fan power curve.
      \note Autosize or zero is recommended.
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  N3, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N4, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N5, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N6, \field Supply Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \default  ChilledWater
  A4, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  A6, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A7, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A8, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N8, \field Heating Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
  N9, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N10, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
  A9, \field Preheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
 A10, \field Preheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Preheat Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N11, \field Preheat Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
      \units C
      \default 7.2
 N12, \field Gas Preheat Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N13, \field Gas Preheat Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N14, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N15, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A12, \field Minimum Outdoor Air Control Type
      \type choice
      \key FixedMinimum
      \key ProportionalMinimum
      \default ProportionalMinimum
 A13, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A14, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A15, \field Economizer Lockout
      \type choice
      \key NoLockout
      \default NoLockout
 N16, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N17, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N18, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A16, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A17, \field Return Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A18, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
 A19, \field Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
 A20, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A21, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A22, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N20, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N21, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A23, \field Cooling Coil Setpoint Reset Type
      \note Overrides Cooling Coil Setpoint Schedule Name
      \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
      \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
      \note to the Cooling Design Setpoint at 26.7C)
      \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
      \note min supply air flow rate
      \type choice
      \key None
      \key Warmest
      \key OutdoorAirTemperatureReset
      \key WarmestTemperatureFirst
      \default None
 A24, \field Heating Coil Setpoint Reset Type
      \note Overrides Heating Coil Setpoint Schedule Name
      \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
      \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
      \note min supply air flow rate
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
 A25, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A26, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N22, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A27, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A28, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N23, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N24, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A29, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N25, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A30, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A31, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N26, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N27, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N28, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N29, \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
 A32; \field Return Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers

HVACTemplate:System:PackagedVAV,
      \min-fields 59
      \memo Packaged Variable Air Volume (PVAV) air loop with optional heating coil
      \memo and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVAV
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; PVAV System always on. Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Minimum Flow Rate
      \note This field is only used to set a minimum part load on the VAV fan power curve.
      \note Autosize or zero is recommended.
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  A3, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
  N3, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N4, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N5, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N6, \field Supply Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A4, \field Cooling Coil Type
      \type choice
      \key  TwoSpeedDX
      \key  TwoSpeedHumidControlDX
      \default TwoSpeedDX
  A5, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A6, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  N8, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \autosizable
      \default autosize
      \units W
  N9, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Gross SHR
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N10, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A7, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A9, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N11, \field Heating Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
 N12, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N13, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N14, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N15, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N16, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A10, \field Minimum Outdoor Air Control Type
      \type choice
      \key FixedMinimum
      \key ProportionalMinimum
      \default ProportionalMinimum
 A11, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A12, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A13, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N17, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N18, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N20, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A14, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A15, \field Return Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A16, \field Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
 A17, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A18, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A19, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N21, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N22, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A20, \field Cooling Coil Setpoint Reset Type
      \note Overrides Cooling Coil Setpoint Schedule Name
      \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
      \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
      \note to the Cooling Design Setpoint at 26.7C)
      \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
      \note min supply air flow rate
      \type choice
      \key None
      \key Warmest
      \key OutdoorAirTemperatureReset
      \key WarmestTemperatureFirst
      \default None
 A21, \field Heating Coil Setpoint Reset Type
      \note Overrides Heating Coil Setpoint Schedule Name
      \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
      \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
      \note min supply air flow rate
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
 A22, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A23, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N23, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A24, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A25, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N24, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N25, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A26, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N26, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A27, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A28, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N27, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N28, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N29, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N30, \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
 A29; \field Return Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers

HVACTemplate:System:ConstantVolume,
      \min-fields 70
      \memo Constant Air Volume air loop with optional chilled water cooling coil,
      \memo optional heating coil and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemConstantVolume
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on;  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize". If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N3, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N4, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N5, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A3, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
  A4, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  HeatExchangerAssistedChilledWater
      \key  None
      \default  ChilledWater
  A5, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A6, \field Cooling Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  Warmest
      \key  ControlZone
      \default FixedSetpoint
  A7, \field Cooling Coil Control Zone name
      \note name of the HVACTemplate:ZoneConstantVolume object that
      \note contains the cooling thermostat when Cooling Coil Setpoint Control Type = ControlZone
      \type object-list
      \object-list HVACTemplateConstantVolumeZones
  N6, \field Cooling Coil Design Setpoint Temperature
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  A8, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
  N8, \field Cooling Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 15.6
  N9, \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.8
 N10, \field Cooling Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 23.3
  A9, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default HotWater
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Heating Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  ControlZone
      \default FixedSetpoint
 A12, \field Heating Coil Control Zone name
      \note name of the HVACTemplate:ZoneConstantVolume object that
      \note contains the heating thermostat
      \type object-list
      \object-list HVACTemplateConstantVolumeZones
 N11, \field Heating Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
 A13, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.0
 N13, \field Heating Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 7.8
 N14, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N15, \field Heating Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N16, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N17, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N18, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A14, \field Preheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
 A15, \field Preheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N19, \field Preheat Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
      \units C
      \default 7.2
 A16, \field Preheat Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N20, \field Gas Preheat Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N21, \field Gas Preheat Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N22, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N23, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A17, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A18, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 N24, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N25, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N26, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N27, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A19, \field Supply Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A20, \field Return Plenum Name
      \note Plenum zone name. Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A21, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A22, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A23, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N28, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N29, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A24, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A25, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A26, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A27, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N30, \field Dehumidification Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A28, \field Dehumidification Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
      \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A29, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A30, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N31, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N32, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A31, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N33, \field Humidifier Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100).
      \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A32, \field Humidifier Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
      \note  Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A33, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N34, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N35, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 300
 N36, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N37; \field Return Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:DualDuct,
      \min-fields 91
      \memo Dual-duct constant volume or variable volume air loop
  A1, \field Name
      \required-field
      \reference CompactHVACSystemDualDuct
